---
id: 03109-air-distribution-systems
slug: /hvacr/level-1/03109-air-distribution-systems
title: "03109 Air Distribution Systems (Chinese)"
sidebar_label: "03109 Air Distribution Systems (Chinese)"
sidebar_position: 9
mdx:
  format: md
---

# 03109 空气分配系统（Air Distribution Systems）

第六版 *HVACR, Level 1* 模块 03109。空调系统靠风管把处理后的空气送到要制冷或供暖的空间。风管可以用金属板、玻璃纤维风管板或织物。整套 HVAC 好不好用，和空气分配系统好不好用绑在一起。管径和型式要对，安装和密封也要对。技术员要能看出分配系统的缺陷怎样拖垮整机，并且认出问题就出在这里。

技术员一般不负责设计和选定管径，那是设计人员的事。但舒适或性能出了问题，尤其是商业项目里和风管有关的投诉很常见，懂设计时考虑过什么，排查才有方向。

学完要能做到：

1. 描述空气分配系统里空气流动及其测量的相关因素。
   - 说明气流里压力、速度和风量怎样互相联系。
   - 描述典型住宅系统怎样分配空气。
   - 识别常用的空气测量仪器。
2. 描述构成空气分配系统的机械设备和材料。
   - 描述各种风机（blower）的类型和用途。
   - 描述各种风扇（fan）的结构及用途。
   - 会用风机定律（fan laws）。
   - 描述常用风管材料和管件。
   - 识别常用格栅、散流器和风阀的特点。
3. 识别空气分配系统的不同设计做法，以及怎样节能。
   - 识别各种风管布置。
   - 描述不同布置在供暖和供冷时空气怎样在房间里走。
   - 说明怎样靠正确密封和测试，把能效做到尽量高。

在指导下要能完成的实操（Performance Tasks）：

1. 用压力计测量风管内的静压。
2. 用风速仪测量送风散流器或送风口处的风速。
3. 用风速仪计算风管内的风量。

第 2、3 节没有单独的实操。重点单词第一次出现时写成「中文（English）」。后面做题时，英文术语要能认出来。

理想的空气分配系统要同时做到：每个被调节空间得到该有的风量；送出的空气不让人觉得不舒服；运行效率可以接受，而且不吵；比较容易够到，维护量小。

几乎所有空气分配系统都是强制送风。空气要穿过一串风管，必须有东西给它动量。强制送风系统的主要部分是：

- 空气处理机组（air handling unit, AHU），或风机盘管（fan coil unit, FCU）。住宅和轻型商业里，这台设备也可以就是炉子
- 一串送风管，运送已处理的送风（supply air）
- 一串回风管，运送尚未再次处理的回风（return air）
- 格栅和送风口，把送风散出去，并把回风收回来

空气处理机组也叫空气处理机（air handler）。住宅或轻型商业里，盘管和风机装在同一个机壳里的较小机组，通常叫风机盘管。不管用哪个名字，移动空气的设备里必须有风机，才能造成气流。末端位置随建筑变。为了湿度、风量或洁净度，系统上还常加别的附件。

---

## 1.0.0 空气流动与测量（Air Movement and Measurement）

HVAC 系统的表现不可能好过它的空气分配系统。要判断系统是不是在按设计工作，先得懂空气怎样被推动、压力怎样沿程掉下去，以及温度、湿度、风速和压力用什么测。

### 1.1.0 风管内的气流和压力（Airflow and Pressure in Ducts）

空气靠压差移动。一处压力高、另一处压力低，空气就从高压流向低压。压差不必很大就能有一些流动。压差大体上决定空气走得有多快。风就是这样生成的。

所有风机和风扇都会造成这种压力变化。旋转叶轮的进口是负压，出口建立起正压。回风格栅和回风管里的压力低于房间其余地方，所以空气朝风管流进去。压力在风机进口降到最低，在风机出口升到最高。空气再穿过送风管进入被调节空间。房间里的压差使空气从送风口朝回风口走。空气朝回风格栅移动时，房间空气和送风掺混。

**风速（velocity）**：空气移动的快慢，通常用英尺每分钟（feet per minute, fpm）表示，公制用米每秒（m/s）。

风量用立方英尺每分钟（cubic feet per minute, cfm）表示，公制用立方米每小时（m³/h）。

风管内的风量等于风速乘以它流过的横截面积。面积要用平方英尺，不能用平方英寸直接乘：

- 风量（cfm）= 风管面积（ft²）× 风速（fpm）
- 风量（m³/h）= 风管面积（m²）× 风速（m/s）× 3,600（秒/小时）

变形：

- 风速（fpm）= 风量（cfm）÷ 面积（ft²）
- 面积（ft²）= 风量（cfm）÷ 风速（fpm）

书上把第二条的分母印成了 Area (ft²)。那一行和分子、和前面的例题都对不上。面积等于风量除以风速。做题用这一条。

例：风管 14 in × 12 in，风速 900 fpm。

- 面积 = 14 × 12 = 168 in²
- 168 ÷ 144 = 1.1666… ft²。书上取 **1.16 ft²**
- 风量 = 1.16 × 900 = **1,044 cfm**

168 ÷ 144 若保留到 1.167，再乘 900 会得到约 1,050。考试若按书上的步骤，用 1.16 和 1,044。

风管把空气引到目的地，但内壁摩擦阻碍流动。横截面上风速不均匀：贴壁最慢，中心最快。内壁越粗糙，阻力越大。空气越快，阻力也越大。风机的一部分能量就花在克服这段阻力上。

方向改变、内衬，以及伸进气流里的东西，都会再增加摩擦。弯头、格栅、支管、干管、静压箱、接缝和支管接口都是阻力来源。管件是逐渐把能量吃掉，于是风量下降。格栅和送风口的尺寸、做法也影响风量。例如回风格栅的叶片间距 1/2 in，比间距 1 in 的更挡风。叶片的角度也有差别。空气要拐个弯才能进去，就会有一点摩擦损失。这些损失对选风机和选管径影响很大。摩擦损失也可以叫静压损失、静压降，或简单地叫压降。

#### 1.1.1 测量风管压力（Measuring Duct Pressure）

空气分配系统里有三种压力。

**静压（static pressure, SP）**：空气在风管系统里向各个方向均匀施加的压力，通常用英寸水柱（inches of water column, in. w.c.）或厘米水柱（cm H₂O）表示。送风管里可以把它想成作用在所有内表面上的胀破压力。

**动压（velocity pressure）**：空气沿直线前进时，在风管里形成的压力。它只沿气流方向起作用。

**全压（total pressure）**：静压与动压之和。

**皮托管（pitot tube）**：一根管子里再套一根管子，用来从运动气流里取出压力。

关系是：

- 全压 = 静压 + 动压
- 静压 = 全压 − 动压
- 动压 = 全压 − 静压

风管压力和别的常见压力比起来很小，通常远小于 1 psi，所以不用 psi。英寸水柱表示这个压力能把水柱托起多高。炉子上量燃气压力用的也是压力计和水柱英寸。英寸水柱和英寸水规（inches of water gauge）是同一个单位。

皮托管的尖端对着气流，取全压。侧面的孔与气流垂直，取静压。两边分别接到压力计的两端，两个压力对着顶，读数就是动压。静压也可以只把一根平管伸进管壁，开口与流向垂直。

压力计很适合量风管压力。倾斜式量程更小、分度更细。U 形管对很小的值不够准。数字压力计量程和精度都好用，里面也没有液体要管。图上若只把全压口接到高压侧、另一侧敞开对着大气，书后有一句话写成这样可以直接读出动压。这和上面的公式、也和图 4 的接法不一致。动压是全压减静压，两边都要接上。技术员平时更关心静压，不太直接用动压。

美国金属板和空调承包商全国协会（Sheet Metal and Air Conditioning Contractors’ National Association, SMACNA）按压力范围给风管分级。工作压力范围是决定风管结构的首要因素。

| 压力等级 | 范围 |
| --- | --- |
| 1/2 in | 不超过 1/2 in. w.c. |
| 1 in | 1/2 in 到 1 in. w.c. |
| 2 in | 1 in 到 2 in. w.c. |
| 3 in | 2 in 到 3 in. w.c. |
| 4 in | 3 in 到 4 in. w.c. |
| 6 in | 4 in 到 6 in. w.c. |
| 10 in | 6 in 到 10 in. w.c. |

### 1.2.0 住宅空气分配系统（Residential Air Distribution Systems）

**外部静压（external static pressure, ESP）**：风机组件本身以外，整个空气分配系统里所有障碍和风管加在一起的阻力。

供冷一般比供暖需要更多风。所以空气处理机和风管通常按供冷工况来选、来设计。

例：热负荷算出这栋房子需要 3 冷吨，也就是 36,000 Btuh。舒适供冷有一条经验：大约每冷吨 400 cfm。系统至少要送 3 × 400 = **1,200 cfm**。选一台能同时给出这些冷量和风量的风机盘管。

厂家给空气处理设备提供风量性能表，用来看风机在不同静压下能送多少风。下表是例子。电压高一点，电机能多挤出一点风，所以 230 V 比 208 V 略高。静压越高，风量越低。

**表 1　风量性能表示例（FCU36，单位 cfm）**

总外部静压的每一档下面，左列是 208 V，右列是 230 V。数字按坐标与表头对齐。

| 转速 | 0.10 in | 0.20 in | 0.30 in | 0.40 in | 0.50 in | 0.60 in |
| --- | --- | --- | --- | --- | --- | --- |
| 高 | 1,495 / 1,566 | 1,428 / 1,487 | 1,365 / 1,435 | 1,311 / 1,366 | 1,232 / 1,285 | 1,150 / 1,190 |
| 中 | 1,260 / 1,388 | 1,228 / 1,344 | 1,176 / 1,281 | 1,132 / 1,235 | 1,060 / 1,166 | 996 / 1,077 |
| 低 | 1,080 / 1,240 | 1,034 / 1,181 | 1,004 / 1,144 | 955 / 1,094 | 919 / 1,028 | 862 / 963 |

高转速、0.50 in. w.c. 时，208 V 是 1,232 cfm，230 V 是 1,285 cfm，都略高于需要的 1,200 cfm。阻力再低，风量更大。

表头写的是总外部静压。ESP 代表设备以外全部气流阻力。这个值通常不包括室内盘管的压力损失。厂家图表会给出包括室内盘管在内的多种部件在某一风量下的压降。设计时必须先确认性能表里已经算进了哪些部件。表里没算冷却盘管，设计时就要另加上。湿盘管阻力相当大。制冷剂把蒸发器冷却到露点以下后，水蒸气很快在盘管上凝结。

**露点（dew point）**：空气被水蒸气饱和、相对湿度达到 100% 的温度。

图 6 的例子有 12 个送风口，每个大约 50 到 150 cfm。回风从两个居中的回风格栅进入。房子本身也是系统的一部分。送风口常布置在住宅周边，因为大量得热或热损失发生在周边。送风穿过被调节空间，流向回风格栅。

从回风格栅看起。风机在格栅处造成负压。例子里每个格栅表面压降是 −0.02 in. w.c.，两个加起来是 0.04 in. w.c.。空气沿回风管流向风机，摩擦再损失 0.06 in. w.c.。过滤器会带来明显阻力，而且滤网越脏、空隙越少，阻力越大。例子里过滤器损失 0.09 in. w.c.。

在 1,200 cfm 下，书上把这几项加总为：

- 回风侧合计 **0.19 in. w.c.**：回风管 0.06 + 过滤器 0.09 + 回风格栅合计 0.04
- 送风侧合计 **0.26 in. w.c.**：蒸发器盘管 0.08 + 送风管 0.12 + 送风口合计 0.06
- 总外部静压损失 **0.45 in. w.c.**

0.19 + 0.26 = 0.45。和表 1 比，这台风机在高转速下克服 0.45 in. w.c. 没有问题。按所供电压，中转速有时也能给出需要的风量。230 V 中转速在 0.40 in 是 1,235 cfm，在 0.50 in 是 1,166 cfm，0.45 in 附近接近 1,200。208 V 中转速在这两档都低于 1,200。新设备安装后，由开机的技术员设定风机转速。

风机出口的空气经送风管到一个三通。三通让气流走两个 90° 转向，所以有压降。送风管里的半圆是导流叶片（turning vanes）：固定的圆弧叶片，帮助矩形风管里的空气转弯。管壁摩擦，以及伸进送风管的变径，都加在损失上。

三通之后每一侧立刻要承担 600 cfm。紧挨三通、第一次变径之前，两侧一共接出四根支管，每侧两根。于是下一段干管每侧降到 400 cfm。最后一次变径之前，每侧再送走 200 cfm，末端每侧剩下 200 cfm。空气离开送风口时还有压降，例子里全部送风口合计 0.06 in. w.c.。

风量有明显变化的地方，风管变小。**变径（transition）**：适应风管尺寸变化的接头。变径的作用是让每一段的风速和静压大体保持均匀，系统会有一定的自平衡。尺寸从头到尾不变的话，太多空气会跑到干管末端的风口，靠近风机盘管的风口则送不够。

**风阀（damper）**常装在支管里，用来平衡各区域的风量。风阀是节流：从道理上讲，它靠增加阻力来劝退气流。设计可以规定每个风口的风量，住户仍可能希望某个房间更暖或更凉。风口面上能够到的风阀，用来做小幅调整。

这个例子不是完美设计。它只是说明每一段都会贡献一些阻力。损失没算全，或者不按公认的设计标准做，就会得到差的风管设计。安装粗糙也会造出图纸里没有的额外阻力。

### 1.3.0 空气测量仪器（Air Measurement Instruments）

判断空气分配系统的表现，要测空气的温度和湿度、移动速度，以及风管里的压力。

#### 1.3.1 温度和湿度测量（Temperature and Humidity Measurement）

书上列出三种最常用的仪器：温度计、干湿球计、湿度计（hygrometer）。正文展开了前两种。湿度计出现在名单里，这一节没有再单独讲。

数字温度计又快又准，是测空气温度的首选。感温元件是热电偶或热敏电阻。很多电子温度计有两支或更多探头，能同时看几个点，并算出两点温差。不少仪器是无线的，探头放在一处，人在工地另一处看变化。

很多数字万用表接上感温探头也能测温度。有的还可以接非接触红外附件，隔着一段距离测。电子温度计是精密仪器，按厂家说明操作和校准。

甩动式干湿球计有两支温度计。

**干球温度（dry-bulb temperature）**：普通温度计测到的温度，代表空气里的显热。

**湿球温度（wet-bulb temperature）**：感温包包着湿芯，暴露在运动气流里，靠蒸发冷却后读出的温度。冷却多少取决于气流里有多少水分。

读数前湿芯要被水浸透。为了读数准确，把仪器在空气里快速旋转，加强湿球芯的蒸发，湿球读数因此更低。这个办法用了很多年，现在仍然可靠、准确。

两支温度用来求相对湿度。可以用仪器上的图表，也可以用焓湿图。在焓湿图上找到干球线和湿球线的交点，再读最近的相对湿度线。书上图 10 标的例子是干球 75°F、湿球 65°F、相对湿度 60%。

**相对湿度（relative humidity, RH）**：给定空气样品里现有的水分，和它在该温度下饱和（露点）时所能容纳的水分之比，用百分数表示。暖空气比冷空气能装更多水分。

**焓湿图（psychrometric chart）**：把空气和水蒸气的重要性质放在一起、表示它们相互关系的图。

数字干湿球计更好用，能实时显示相对湿度，不用查图，但要定期核对校准。

#### 1.3.2 压力测量（Pressure Measurement）

量风管压力常用三种东西：压力计、差压表、皮托管和静压探头。

压力计适合空气分配系统里的低压。刻度可以是英寸或毫米水柱，也可以是别的单位。里面用水或厂家指定的特种油。厂家规定用哪种液体，不要替换。

正压或负压加到一侧，液柱移动到新的平衡。压力太大，液体会从敞开的口喷出去。

样式有 U 形管、倾斜式，以及 U 形加倾斜的组合。电子压力计现在用得很广。比较两个压力源时，各接一个口，液柱按压差移动。很多情况下一个口敞开对着大气，于是直接读出被接管那一侧相对大气的压力。

倾斜式通常刻在最低的压力范围，比 U 形管更灵敏。U 形加倾斜的，既有倾斜式的灵敏度，又有 U 形管的较大量程。倾斜–垂直式用倾斜段保证精度，用垂直段扩大量程。有的永久装在设备上，一眼就能读。倾斜式和倾斜–垂直式必须放平，靠内置水准泡，很多型号还有螺丝调平。

差压表（differential pressure gauge，常称 Magnahelic®）通常按英寸水柱或 psi 刻度。有多种量程，最高到 10 in. w.c.，也有毫米水柱、帕斯卡、千帕。它可以接两个压力。只量风管相对大气的压力时，一个口敞开。量过滤器组的压降时，两个口都要接进风管：一个在过滤器前，一个在过滤器后，差值就是过滤器造成的压降。滤网积灰后，这个差值变大。

皮托管和静压探头是伸进风管的探针，和压力计、压力表一起用。仪器再准，取压位置不对，读数也是错的，而且会误导。

标准皮托管用于横截面不小于 8 in 的风管：外管上有八个均布的 0.04 in（1.02 mm）静压孔。小于 8 in 的风管，用更小的皮托管，外管上四个均布静压孔。长度从 6 in 到 60 in（15 cm 到 1.5 m），管上有刻度，表示伸进风管多深。

皮托管是一根冲击管同心固定在更大的管子里。内管接收全压。外管从与气流成 90° 的感压孔接收静压。管子把压力送到压力计的接口。

静压探头通常是 L 形，有四个均布感压孔。

**风量罩（flow hood）**，也叫 balometer，是平衡空气分配系统的专用仪器。扣在散流器上，感受通过的总风量，并在自带显示上给出风量。把读数记到表格上，再和设计值比较。

#### 1.3.3 风速测量（Air Velocity Measurement）

风速仪（velometer）和风速计（anemometer）用来测风速。测风速是为了检查系统是否在工作，也是为了平衡风量。

多数风速仪直接读出 fpm 或 m/s。有的输入风管尺寸后，内部算出 cfm 或 m³/h。采集方式不同。

有的用旋转叶片（螺旋桨）或平衡摆动叶片。叶片放进气流里旋转，转速被换成风速。摆动叶片式里，气流把叶片吹到不同角度，角度再换成风速。

热线风速计的探头里有一个小电阻加热元件。探头与被测气流垂直时，气流改变元件温度，电阻跟着变，进入表计电路的电流也变。它可以测很低的风速，例如很轻的穿堂风。

按探头或附件，风速仪可以测到 10,000 fpm（约 50 m/s）。有的电子型号能把多达 250 个读数平均成一个平均风速。也有无线传感器，用来远程监测和控制。

求通过风管的总风量，用的是平均风速。必须在一个横截面上多点测量再平均。矩形风管小于 30 in × 30 in（76 cm × 76 cm）时，通常沿高和宽均匀取 **25** 个读数，再平均。面积乘平均风速，得到比较可靠的风量。

#### 1.3.4 转速测量（Rotational Speed Measurement）

电机和风机的转速经常要查，皮带传动的风机尤其如此。

**转速（revolutions per minute, rpm）**：旋转速度的常用单位。

最直接的办法是用转速表（tachometer）。有接触式和非接触式。电机在不好够到的地方，非接触式更安全、更方便。有的厂家做接触/非接触两用表。

接触式：

1. 打开驱动电机。
2. 用转速表的传感头接触电机轴或风机轴的端面。
3. 等读数稳定，再读 rpm。

非接触式也适合比传动轴大得多的皮带轮或风机叶轮：

1. 确认驱动电机关闭并已可靠停机。
2. 在要测的零件上做反光标记，或贴一块反光胶带。
3. 再打开电机。
4. 把转速表的光束稳定地指向皮带轮或叶轮。光学眼计算反光面转过的次数。

靠近转轴很危险。手和身体离轴远一点。衣服不能被卷进去。能用非接触式就用非接触式。皮带轮或叶轮整面都反光时，可能要把表面弄暗，读数才准。

### 1.0.0 小节复习

1. 用风管横截面积乘以空气速度，算出的是 _____。
   - a. 静压
   - b. 动压
   - c. 风量
   - d. 空气密度
2. 住宅系统的送风口常常布置在建筑周边，因为 _____。
   - a. 装在那里更容易
   - b. 周边是大部分得热或热损失发生的地方
   - c. 回风口也在那里
   - d. 这样风管可以更短
3. 压力计用来测量 _____。
   - a. 压力
   - b. 速度
   - c. 干球温度
   - d. 相对湿度

**答案**

1. **c**。cfm = ft² × fpm。静压和动压是压力，不是这个乘积。
2. **b**。周边墙和窗的得热、热损失大，送风先扫过那里。回风口一般在内部、靠中央，不和送风口放在一起。
3. **a**。压力计量的是压力，风管用英寸水柱。风速用风速仪，干球和相对湿度用温度计、干湿球计。

---

## 2.0.0 空气分配设备和材料（Air Distribution Equipment and Materials）

空气分配系统包括推动空气的风扇或风机、风管，以及作为进出风点的格栅或送风口。有的系统还用风阀控制气流。这一节讲这些。

### 2.1.0 风机（Blowers）

风机提供移动空气所需的压差。它必须克服送风管和回风管造成的压力损失，并送出要求的风量。

fan 和 blower 经常混用。对着风管系统的阻力送风时，一般叫 blower。几乎没有明显阻力、只是把空气推走时，一般叫 fan。

#### 2.1.1 皮带传动和直接驱动（Belt- and Direct-Drive Blowers and Fans）

空气分配系统里常用两类。

皮带传动：电机通过皮带和皮带轮带动叶轮。转速靠改变皮带轮直径来机械调整。商业 HVAC 设备里最常见。

直接驱动：叶轮直接装在电机轴上。多数住宅和轻型商业设备用多速或变速电机配直接驱动。转速靠改接线，或改电子换向电机（electronically commutated motor, ECM）的程序来电气调整，使转速配合每个系统的需要。

#### 2.1.2 离心风机（Centrifugal Blowers）

离心风机用于强制送风，因为它们最能对付阻力。很大的系统，以及划为高压的系统，都可以用。和大多数风机一样，气流方向与叶轮轴垂直。叶轮装在蜗壳形机壳里，机壳帮助建立压力变化。

**前弯（forward-curved）**：住宅和商业系统里最常见。叶片尖端朝旋转方向倾斜。

**后倾（backward-inclined）**：叶片背离旋转方向倾斜，看起来像装反了。通常用于工业系统，那些地方要重型结构，并且在明显阻力下仍能稳定送风。叶片常常焊死。效率高于前弯，但转速更高，所以往往更吵。较小的后倾叶轮通常是平板叶片；较大的叶轮用翼型（弯曲）叶片来提高效率。翼型叶片一般比其他叶片更安静。

**径向（radial）**：直叶片，在一定程度上能自己清洁，所以更适合气流里有颗粒或油脂的系统，也用于气力输送一类场合。结构简单，窄叶片常常像桨叶。它们受得住较高阻力所需要的高转速。静压高、转速高时，叶片焊在上面。径向叶轮有敞开式、轮缘式、单侧封闭式和背板式。

### 2.2.0 风扇（Fans）

风扇通常用在气流阻力很小的地方，例如穿墙排风扇和冷凝器风扇。变化很多，但多数是螺旋桨风扇（轴流）或风管风扇（管轴流）。风扇的气流通常与传动轴平行。风机是垂直关系。

**文丘里环（venturi）**：围在螺旋桨风扇叶片外面的环或板，用来改善风扇性能。

#### 2.2.1 螺旋桨风扇（Propeller Fans）

螺旋桨风扇，也叫轴流风扇，在自由送风时效率高，HVACR 里常用于冷凝器风扇或排风扇。自由送风是指气流几乎没有限制。

它们通常装在一段短文丘里环里，让空气沿直线穿过风扇。文丘里环就是围着叶片的环。要得到最好的性能，叶片必须按厂家规定的位置坐在文丘里环里。位置不对，性能下降，噪声还可能更大。螺旋桨风扇比离心风机或风扇更吵，所以一般用在不怕噪声的地方。

#### 2.2.2 风管风扇（Duct Fans）

风管风扇的气流也与叶轮轴平行，但装在圆筒里。圆筒相当于一段长文丘里，所以它们能在比螺旋桨风扇更高的静压下工作。

风管风扇常用于有风管的排风系统，要在明显阻力下移动大量空气。若所接风管的长度大于风扇叶片进出口之间的距离，就认为这台风扇是带管的。

常用两种：管轴流风扇（tube-axial）和导叶轴流风扇（vane-axial）。管轴流排出的空气呈螺旋形，像螺丝。导叶轴流在螺旋桨的排出侧有导叶，帮助空气沿直线排出。湍流减少，效率和容量都提高。

### 2.3.0 风机定律（The Fan Laws）

所有风扇和风机的性能都服从一组叫风机定律的规则。风量、转速、外部静压和马力（horsepower, hp）在空气分配里紧紧连在一起。一共三条。

**定律 1**：风机送出的风量与转速成正比。

- 新风量 = 新转速 × 现有风量 ÷ 现有转速
- 新转速 = 新风量 × 现有转速 ÷ 现有风量

**定律 2**：系统静压与转速比的平方成正比。

- 新静压 = 现有静压 ×（新转速 ÷ 现有转速）²

**定律 3**：马力与转速比的立方成正比。

- 新马力 = 现有马力 ×（新转速 ÷ 现有转速）³

指数是固定的：风量是 1 次，静压是 2 次，马力是 3 次。不要换成别的指数。

例：现在是 5,000 cfm、1,000 rpm、ESP 0.5 in. w.c.、电机 0.5 hp。若要把风量加到 6,000 cfm，新转速、新静压和新马力是多少？

转速比 = 6,000 ÷ 5,000 = 1.2。

- 新转速 = 6,000 × 1,000 ÷ 5,000 = 6,000,000 ÷ 5,000 = **1,200 rpm**
- 新静压 = 0.5 × (1.2)² = 0.5 × 1.44 = **0.72 in. w.c.**
- 新马力 = 0.5 × (1.2)³ = 0.5 × 1.728 = **0.864 hp**

书上静压那一行先印了 “× 1.22”，下一行才是 “× 1.44”，结果是 0.72。1.2 的平方是 1.44，不是 1.22。0.5 × 1.22 也得不到 0.72。用 1.44 和 0.72。

这些数说明：风量加到 6,000 cfm 时，现有电机过载。要应付增加的负荷，需要 **1 hp** 电机。

技术员不是天天算这些，但分析气流特性时用得上。一个因素会明显拉动另一个量。排查风量问题时要记住这一点。

#### 2.3.1 风机曲线（Fan Curves）

厂家的风机曲线表示风扇或风机在不同条件下的性能。图上三条特征里知道两条，就能找出第三条。

例：系统静压 1.4 in. w.c.，风机以 900 rpm 运行。两条线的交点垂直向下，读到 **7,500 cfm**。就是这台风机在该条件下能送出的风量。外部静压和转速变了，风量也变。图上转速曲线从 500 rpm 到 1,200 rpm，静压刻度经过 0、1、1.40、2、3、4 in. w.c.，风量刻度经过 5,000、6,000、7,000、7,500、8,000、9,000、10,000 cfm。

### 2.4.0 风管材料和管件（Duct Materials and Fittings）

各地建筑规范不一样。地方政府的规范决定空气分配系统能用什么材料、什么做法。各地可能相似，但每个工程都要熟悉并遵守当地规范。

负荷计算确定建筑物需要多少 Btu 的冷量和热量才能保持舒适，依据是当地天气。由负荷得到建筑物各区域需要的风量，再按风量确定管径。可以用各种图表和计算器查正确管径。

这一节讲住宅空气分配系统的主要部件和一些要注意的地方。基本部件是：干管和支管、管件和变径、空气散流器、送风口和格栅、风阀。

风管设计用很多种材料。最常用的是镀锌钢。其他材料用于更具体的场合，例如厨房排风、潮湿空气。多层建筑里的风井通常用混凝土或石膏板。

风管装在地下室、爬行空间、阁楼，甚至混凝土楼板里。舒适系统常用镀锌金属板、玻璃纤维和软风管。埋在混凝土板里时，通常用金属或塑料。需要重量轻时，可以用铝或织物风管。

**表 2　风管材料及用途**

| 材料 | 用途 |
| --- | --- |
| 镀锌钢 | 大多数 HVAC 系统广泛使用 |
| 铝 | 含湿量高的空气，或特殊排风 |
| 不锈钢 | 厨房排风、烟气排风，或含湿量高的空气 |
| 混凝土 | 地下风管和风井 |
| 硬质玻璃纤维 | 室内低压 HVAC 系统 |
| 石膏板 | 天花板静压箱、走廊风管和风井 |

#### 2.4.1 镀锌钢风管（Galvanized Steel Duct）

镀锌钢风管可以是圆的、椭圆的或矩形的。三种形状可以出现在同一系统里。常用的圆管、矩形管和一批标准管件可以在 HVACR 供应商处买到，有的要现场组装。很多车间能加工系统需要的大部分部件。

金属仍然常用，一个原因是它对气流的阻力最小。玻璃纤维风管板和软风管阻力更大。

金属板风管是刚性的，布置必须事先计划好。给定管径要用够厚度，结构才站得住。金属板厚度用号规（gauge, ga）表示。镀锌板常见从 8 号到 30 号。号越大，板越薄。比 8 号更厚的镀锌板，直接用实际厚度的英寸数表示。不锈钢和铝的号规与镀锌钢不同。

大风管用更厚的板，小风管用更薄的。这有助于减少鼓鸣：风机启动和停止时听到的砰砰声。有人叫它 oil-canning，像从前挤金属油罐的声音。风管鼓起来又瘪下去就会这样。更厚的板也提高结构强度。风管上常压出线条或棱，叫交叉筋（cross-break），帮助抵抗鼓鸣。

**表 3　标准金属板号规厚度（英寸）**

镀锌钢从 8 号才有数。33 号及更薄，镀锌钢一栏是空的。36 号只有不锈钢有数。坐标核对后，每一行的三列没有串列。

| 号规 | 镀锌钢 | 铝 | 不锈钢 |
| --- | --- | --- | --- |
| 3 | — | 0.2294 | 0.2500 |
| 4 | — | 0.2043 | 0.2344 |
| 5 | — | 0.1819 | 0.2187 |
| 6 | — | 0.1620 | 0.2031 |
| 7 | — | 0.1443 | 0.1875 |
| 8 | 0.1680 | 0.1285 | 0.1650 |
| 9 | 0.1532 | 0.1144 | 0.1562 |
| 10 | 0.1382 | 0.1019 | 0.1406 |
| 11 | 0.1233 | 0.0907 | 0.1250 |
| 12 | 0.1084 | 0.0808 | 0.1094 |
| 13 | 0.0934 | 0.0720 | 0.0937 |
| 14 | 0.0785 | 0.0641 | 0.0781 |
| 15 | 0.0710 | 0.0571 | 0.0703 |
| 16 | 0.0635 | 0.0508 | 0.0625 |
| 17 | 0.0575 | 0.0453 | 0.0562 |
| 18 | 0.0516 | 0.0403 | 0.0500 |
| 19 | 0.0456 | 0.0359 | 0.0437 |
| 20 | 0.0396 | 0.0320 | 0.0375 |
| 21 | 0.0366 | 0.0285 | 0.0344 |
| 22 | 0.0336 | 0.0253 | 0.0312 |
| 23 | 0.0306 | 0.0226 | 0.0281 |
| 24 | 0.0276 | 0.0201 | 0.0250 |
| 25 | 0.0247 | 0.0179 | 0.0219 |
| 26 | 0.0217 | 0.0159 | 0.0187 |
| 27 | 0.0202 | 0.0142 | 0.0172 |
| 28 | 0.0187 | 0.0126 | 0.0156 |
| 29 | 0.0172 | 0.0113 | 0.0141 |
| 30 | 0.0157 | 0.0100 | 0.0125 |
| 31 | 0.0142 | 0.0089 | 0.0109 |
| 32 | 0.0134 | 0.0080 | 0.0102 |
| 33 | — | 0.0071 | 0.0094 |
| 34 | — | 0.0063 | 0.0086 |
| 35 | — | 0.0056 | 0.0078 |
| 36 | — | — | 0.0070 |

**表 4A　矩形风管常用金属号规**

表题写了 Aspect Ratios（长宽比），印出来的列里没有长宽比。铝那一列是英寸厚度，不是号规。住宅镀锌钢在宽度超过 30 in 后，表上是空的。不要自己补一个号规。

| 矩形风管宽度（in） | 商业镀锌钢板 | 铝（in） | 住宅镀锌钢板 |
| --- | --- | --- | --- |
| 不超过 12 | 26 | 0.020 | 28 |
| 13–23 | 24 | 0.025 | 26 |
| 24–30 | 24 | 0.025 | 24 |
| 31–42 | 22 | 0.032 | — |
| 43–54 | 22 | 0.032 | — |
| 55–60 | 20 | 0.040 | — |
| 61–84 | 20 | 0.040 | — |
| 85–96 | 18 | 0.050 | — |
| 超过 96 | 18 | 0.050 | — |

**表 4B　圆形风管常用金属号规**

直径范围在书上是重叠的：19–28 和 27–36 在 27、28 in 上重叠；27–36 和 35–53 在 35、36 in 上重叠。下面照印，不改成互不重叠的尺寸。住宅一栏从 19 in 起是空的。

| 圆管直径（in） | 商业镀锌钢板号规 | 住宅镀锌钢板号规 |
| --- | --- | --- |
| 不超过 12 | 26 | 30 |
| 13–18 | 24 | 28 |
| 19–28 | 22 | — |
| 27–36 | 20 | — |
| 35–53 | 18 | — |

方形或矩形风管有几种连接。住宅里的小矩形管用 S 形滑槽（S-slip）和驱动夹（drive）很常见。立缝（standing seam）相当防水。立缝 S 形（standing-S）给接头再增加强度和刚度，用于又大又重的风管，尤其是露天的。

有的预制风管用搭扣（snap-lock）组装。又大又重的风管和特殊用途还有别的做法。大风管、以及要求密封很严的风管，常用厂家专利连接系统，例如 Ductmate、TDC。

圆管段通常用自攻金属板螺钉连在一起。接头一端压出波纹，才能插进另一段。接头可以用毛刷或胶枪涂柔性风管密封胶。漏气的接头减少送到建筑里的空气，也浪费能量。

风管系统必须支撑好，不能明显晃动或掉下来。地震多发地区还有额外规范管安装和固定。长距离风管加热、冷却时会热胀冷缩，产生应力。系统里若干处用柔性接头或织物接头，可以容纳这种移动。柔性接头也帮助切断振动传递。金属风管很容易把空气处理设备的振动传出去。风管接到设备或静压箱的地方，常用柔性连接件。

**静压箱（plenum）**：空气处理机组进口或出口处的箱室。风管通常接在静压箱上。

#### 2.4.2 玻璃纤维风管板（Fiberglass Ductboard）

有些场合可以用玻璃纤维风管板代替金属风管。内表面的摩擦损失比金属大，但它吸收噪声，所以更安静，而且本身就是保温。商业和工业里，也常用它给金属风管内衬保温。

风管板有平板供现场加工，也有预制圆管段。常用厚度 1 in、1.5 in 和 2 in（25 mm、38 mm 和 51 mm），背面是箔。箔用纤维加强，使之更结实。内表面有涂层，防止纤维被气流冲蚀。大量玻璃纤维颗粒进入空气对健康有害。

用专用刀或可编程切割机从板材上切出风管。材料切起来又容易又整齐。刀可以切掉玻璃纤维，留下箔背，形成搭接边。两块接上后，用专用钉书钉把搭边钉到相邻板上，再贴专用胶带和/或涂胶泥，接头才气密。

组装后必须按适用规范和工程说明，用合格的封闭系统密封。建材店里大多数胶带不合格。只有符合 UL 181A 的封闭系统才能用于硬质玻璃纤维风管：

- 压敏铝箔胶带：UL 181A 的 (P) 部分
- 热激活铝箔或稀松布胶带：UL 181A 的 (H) 部分。这是优先做法，但要加热，也更费时间
- 胶泥加玻璃纤维布胶带：UL 181A 的 (M) 部分

玻璃纤维风管必须支撑得很好，否则会下垂。这里多加支撑与重量无关。吊架接触面要更宽，避免切进风管。吊架间距的要求也和金属风管不同。

缺点是不如金属板结实，不能装在可能被撞坏的地方，也受不住高压。

风管板一度有三个健康方面的担心：多孔材料吸湿后长霉和真菌；表面容易挂灰，难清洁；玻璃纤维可能松脱，被扫进气流。玻璃纤维里的杀菌剂，以及内表面密封层，已经在很大程度上消除了这些担心。

#### 2.4.3 软风管（Flexible Duct）

圆形软风管直径最大到 24 in（约 60 cm）。有带保温的，也有不带的，外面有纤维增强乙烯基或箔背的蒸汽缓凝层保护。一般要求用带保温的。

**蒸汽缓凝层（vapor retarder）**：盖在保温上的一层，阻止水蒸气穿过保温，在冷表面上凝结。以前叫 vapor barrier（蒸汽隔汽层）。这个旧名字容易误导：这些材料常常仍让水通过，只是速率可能小到可以忽略。barrier 听起来像水完全穿不过去。

软风管通常用在障碍物使硬风管很难或无法安装的地方。常见用法是把支管接到干管上。它容易绕过转角和其他障碍。

软风管应尽量短、尽量直。用缓弯。急弯会明显减少风量。接到天花板散流器、末端必须急转时，宁可在散流器入口用带保温的金属弯头，也不要把软管弯得太死。金属弯头内部更光滑，也不会瘪掉。

即使安装正确，多数软风管的阻力也是同样金属风管的 **2 到 5 倍**。直段安装时要把材料拉开，但不要拉得过紧，这样摩擦损失小一些。为避免下垂，要用至少 1 in（2.5 cm）宽的吊带，或纤维材料，托住它，防止瘪掉。有的软风管沿接缝带孔眼，用来穿吊件。

软风管支管绝不要超过 12 ft（3.7 m）；更希望控制在 6 ft（1.8 m）。当地规范常常规定软管接头的最大长度。后面讲阁楼布置时，书上又把 6 ft 写成约 2 m。6 ft 约等于 1.8 m。

#### 2.4.4 管件和变径（Fittings and Transitions）

弯头、支管接口和靴形管改变气流方向，或改变风管的尺寸、形状。变径用来从一种尺寸或形状过渡到另一种。

**支管接口（takeoff）**：装在干管上的连接点，用来接支管。

**靴形管（boot）**：金属板管件，从支管过渡到送风口、格栅或散流器的安装座。

风管里的空气有惯性，想走直线。改变方向会增加摩擦损失，因为空气靠管壁帮助转弯，对管壁产生刮擦。

每一只管件都在某种程度上增加摩擦。克服这份额外阻力要消耗能量。所以管件数量必须尽量少，才能降低系统总摩擦。

管件的阻力用当量长度表示：一只管件的阻力，等于若干英尺同尺寸直管的阻力。例如某尺寸的 90° 弯头，可能相当于 10 ft（3 m）直管。管件都换成英尺直管之后，系统总阻力就容易算。直管英尺数加上管件的总当量长度，再到图上查该管径每英尺或每 100 ft 的阻力。

各种管件的摩擦损失，查美国供暖、制冷与空调工程师学会（ASHRAE）和 SMACNA 的图表。设计人员工作时经常要翻这些表。

一段风管的总当量长度 = 全部管件的当量长度 + 实际直管长度。图 34 给出几种弯头的当量长度，有 5 ft、10 ft、15 ft 和 30 ft，其中一种带导流叶片。例子：一只当量长度 30 ft（9.1 m）的弯头，加上两段合计 100 ft（30.5 m）的直管，具体是 80 ft + 20 ft。总当量长度 = 30 + 80 + 20 = **130 ft**（39.6 m）。仅仅因为转了一次弯，压降就和 130 ft 直管相同。

### 2.5.0 散流器、送风口、格栅和风阀（Diffusers, Registers, Grilles, and Dampers）

空气末端装置把送风送进被调节空间。用得对，它们把送风和房间空气掺混，房间舒适，又没有过大的噪声或吹风感。三个词在口语里常混用，定义并不相同。

- **散流器（diffuser）**：以宽阔的扇形把空气送进房间的出口。形式可以固定，也可以可调
- **送风口（register）**：以比较集中的气流把空气送进房间的出口。有的带可调导流片，而且常常自带风量风阀
- **格栅（grille）**：进出房间的风口上的百叶盖板。面板式样很多，多数是简单的条或叶片。一个主要作用是把洞口挡住，不让人直接看见。有的固定，只能朝一个方向导风；有的可调，能改变方向。格栅不像送风口那样带风阀

落地送风口用在住宅周边时，供暖和供冷都能分配空气。它平行于外墙安装，离开墙大约 6 in 到 8 in（15 cm 到 20 cm）。固定叶片通常横向斜装，把气流散开，也有更装饰性的做法。落地送风口通常自带风阀。

踢脚板散流器装在地板上，背面靠墙。和落地送风口一样，通常自带风量风阀。选哪一种，通常看房子的构造。

侧墙送风口可以装得低，也可以装得高。低装最适合供暖。从背后进风，与墙面平齐，装在踢脚板正上方。有的可以向多个方向送风。低侧墙送风口通常带风量风阀。

高侧墙送风口供暖效果差，因为热空气本来就上升。较暖的气候里用来供暖还够用。供冷效果好。每个房间再有一个回风口时，供冷更好。高侧墙送风口与墙面平齐，上沿离开天花板约 6 in 到 12 in（15 cm 到 30 cm）。

天花板散流器可以是圆的、方的或矩形的。绝大多数在商业建筑里。有的与硬天花板平齐，有的是明装。装在吸声天花板上很容易，重量由 T 型龙骨承担。送风从上面进来。可以向四面均匀送，也可以做成单面、双面或三面送风。背面常加风量风阀附件。供冷很好，供暖够用。但和多数从上方送暖风的系统一样，它让暖空气在房间上部成层。

**成层（stratify）**：形成或排列成层。空气分配里，不同温度的空气层除非被强迫运动和掺混，否则会成层。较暖的空气成层在较凉空气的上面。

厂家提供格栅、送风口和散流器的性能表。表 5 是方形天花板散流器的例子。表给出某一出口风速下的压力损失。这个速度叫面风速（face velocity）。表上还有风量，以及射程。射程（throw）是空气以表上的面风速离开散流器后能走多远。风速降到 **50 fpm**（0.254 m/s）时，认为空气不再有效地向前运动。表下的星号写明终端速度是 50 fpm。

**Ak 系数（Ak factor）**：用于送风口、格栅和散流器的面积系数，表示相对一平方英尺的自由面积。风量用 Ak 乘以空气的平均速度来求。风量平衡在另一个模块细讲。

设计人员心里先有一个需要的风量，再查表。例：复印室需要 400 cfm。按表 5，14 in（36 cm）接管在面风速 500 fpm 时给出 **410 cfm**，射程 **11.5 ft**。0.820 × 500 = 410，和这一格一致。接管尺寸在这个例子里是圆形接口的尺寸。16 in（41 cm）散流器在面风速 400 fpm、射程 10 ft 时，也能给出大约同样的风量（表上是 410 cfm）。也就是说，16 in 的把同样的空气送得更柔和、更安静。开口处压力损失越大，噪声也越大。

天花板散流器的面风速 **500 fpm**，通常认为对舒适度是合理的。风速更高、射程更长，房间空气掺混更好，但压力损失和噪声更高，房间也可能有吹风感。最后怎么选，看设计人员认为什么优先。

正文把 500 fpm 那一档的压力损失写成了 0.16 in. w.c.。表 5 同一档印的是 **0.016 in. w.c.**。查表用 0.016。压力损失这一行是整张表共用的，只随面风速变，不随接管尺寸变。

**表 5　方形散流器性能**

每一格是「风量 cfm / 射程 ft」。压力损失看面风速，不看行。

| 面风速 fpm | 300 | 400 | 500 | 600 | 700 | 800 | 900 | 1,000 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 压力损失 in. w.c. | 0.006 | 0.011 | 0.016 | 0.024 | 0.031 | 0.043 | 0.050 | 0.066 |
| 6 in，Ak 0.165 | 52 / 3.5 | 66 / 4.5 | 88 / 5.5 | 104 / 6.5 | 120 / 8.0 | 136 / 9.0 | 159 / 10.0 | 176 / 11.0 |
| 8 in，Ak 0.280 | 85 / 4.5 | 110 / 5.5 | 140 / 7.0 | 170 / 8.5 | 195 / 10.0 | 225 / 11.0 | 250 / 12.0 | 280 / 14.0 |
| 10 in，Ak 0.420 | 125 / 5.1 | 170 / 6.6 | 210 / 8.2 | 250 / 9.7 | 295 / 11.8 | 335 / 13.3 | 380 / 15.4 | 420 / 16.4 |
| 12 in，Ak 0.595 | 180 / 6.0 | 240 / 8.0 | 300 / 10.0 | 355 / 11.5 | 415 / 13.5 | 475 / 15.5 | 535 / 17.5 | 595 / 19.0 |
| 14 in，Ak 0.820 | 245 / 7.0 | 330 / 9.0 | 410 / 11.5 | 490 / 13.5 | 575 / 16.0 | 655 / 18.0 | 740 / 20.0 | 820 / 22.5 |
| 16 in，Ak 1.030 | 310 / 7.5 | 410 / 10.0 | 515 / 12.5 | 620 / 15.0 | 720 / 18.0 | 825 / 20.0 | 925 / 22.0 | 1,030 / 25.0 |
| 18 in，Ak 1.330 | 404 / 8.5 | 535 / 11.0 | 672 / 14.0 | 806 / 17.0 | 938 / 20.0 | 1,075 / 23.0 | 1,212 / 26.0 | 1,345 / 28.0 |
| 20 in，Ak 1.600 | 480 / 9.5 | 640 / 12.0 | 800 / 16.0 | 960 / 18.0 | 1,120 / 22.0 | 1,280 / 25.0 | 1,440 / 28.0 | 1,600 / 31.0 |
| 22 in，Ak 1.900 | 570 / 10.5 | 760 / 13.5 | 950 / 17.0 | 1,140 / 19.0 | 1,330 / 24.0 | 1,520 / 27.0 | 1,710 / 30.0 | 1,900 / 33.0 |
| 24 in，Ak 2.300 | 690 / 11.0 | 920 / 14.5 | 1,150 / 18.5 | 1,380 / 22.0 | 1,610 / 26.0 | 1,840 / 30.0 | 2,070 / 33.0 | 2,300 / 36.0 |

14 in、16 in、20 in、22 in、24 in 各档大体等于 Ak × 面风速。6 in 那一行偏差更大，例如 1,000 fpm 时 0.165 × 1,000 = 165，表上是 176。做题用表上印的数，不要自己改。

#### 2.5.1 空气风阀（Air Dampers）

风阀用来引导和控制风管系统里的气流。没有风阀，有的区域风太多，有的不够。这是设计和安装里常见的不完善造成的。

有的风阀由住户手动调。有的是电动的，或有执行器，按外部控制改变位置。防火和防烟风阀在紧急情况下按命令关严，保护楼里的人。

支管上的平衡风阀应装在够得到的地方。离支管接出点越近越好。干管上的支管接口是理想位置。

平衡风阀应贴合紧密，叶片周围漏风尽量小。圆形蝶阀可以装在支管接口处，用调节象限来扳。漏风少的更贵。送风散流器和送风口上的附件风阀，不应当用来平衡系统。开到一半时，它们打乱散流器或送风口的气流形态，噪声也可能明显增加。这些风阀只应由房间里的人用来对风量做小调整。

矩形风管里、以及室外空气进口处的较大风阀有多片叶片。两种：对开叶片风阀（opposed blade）和平行叶片风阀（parallel blade）。做得好的多叶风阀可以关得很严。

#### 2.5.2 防火和防烟风阀（Fire and Smoke Dampers）

防火风阀用来维持被 HVAC 风管穿过的墙、隔墙和楼板的耐火等级。它们阻止火沿空气分配系统蔓延。风阀平时由易熔片撑开。

**易熔片（fusible link）**：机械上，把防火风阀保持在开启位置、并设计成在某一温度熔化的装置。熔化后不能再用，必须更换。

易熔片通常整定在 **165°F（74°C）** 熔化。也有额定 **212°F（100°C）** 和 **286°F（141°C）** 的易熔片和风阀。着火时易熔片熔化，弹簧把风阀强制关上。页边定义里有一句写成“熔化后风阀被弹簧压力打开”。正文写的是强制关闭。防火风阀的作用是关上，阻止火势蔓延。用正文这一句。

防火风阀的耐火等级通常是 1.5 小时或 3 小时。耐火 3 小时的墙，穿过它的风管要用 3 小时风阀。耐火等级不到 3 小时的隔墙，一般要求 1.5 小时风阀。防火风阀的等级必须至少是墙、楼板或隔墙耐火等级的 **75%**。因此 1.5 小时的风阀可以用于最高 2 小时的隔断，这是墙的常见耐火等级。3 小时的风阀可以用于最高 4 小时的隔断。

除了耐火等级，防火风阀还有静态或动态关闭等级。静态额定的只能用在探测到火情后设备自动停机的 HVAC 系统里。那时风阀关闭，管内不应还有气流。动态额定的设计成 HVAC 仍在运行、管内仍有空气流动时也能关上。尽管多了空气压力，它们仍能可靠关闭。

烟和火一样能致命，控制烟在建筑里的蔓延很关键。防烟风阀帮助做烟气管理。它们可以是被动的：关闭，把一段风管隔开。也可以是一套经过设计的烟气控制系统的一部分，火被扑灭后把烟导向室外。

多数防烟风阀是电动的，由烟感或热感探测器、火灾报警或楼宇自控来控制。防烟风阀按 UL 555S《用于烟气控制系统的有泄漏等级的风阀》划分泄漏等级。1 级泄漏最低，2 级和 3 级泄漏更高。它们还有温度、风速和空气压力额定值，说明在各种条件下会怎样动作。生命安全附件选对，对系统至关重要。

也有防火兼防烟的组合风阀。它们必须同时满足防火风阀和防烟风阀的评级机构要求。组合风阀的使用按 NFPA 90《空调和通风系统的安装》来指导。

机场的一次维修可以说明风阀会怎样悄悄把风切断。候机区多处风量不足，问题起初不大，几年里越来越重。设备和控制器看过之后，技术员要来图纸，按图找到系统里的防火风阀，逐个检查，发现四只易熔片已经断了，风阀按设计关死。换上易熔片，风量很快恢复。设备本身跑得再好，也好不过它的空气分配部分。排查不熟悉的系统时不要把这一点忘掉。

### 2.0.0 小节复习

1. 住宅系统常用哪一种风机？
   - a. 后倾离心
   - b. 前弯离心
   - c. 径向
   - d. 导叶轴流
2. 通常装在短文丘里环里的风扇是 _____。
   - a. 风管风扇
   - b. 管轴流风扇
   - c. 导叶轴流风扇
   - d. 螺旋桨风扇
3. 一套空气分配系统配 1/2 hp 电机和皮带传动风机。风机 950 rpm 时送风 1,200 cfm，系统静压 0.38 in. w.c.。皮带变松，转速降到 790 rpm。新风量是多少？答案已四舍五入到整数。
   - a. 625 cfm
   - b. 998 cfm
   - c. 1,332 cfm
   - d. 1,443 cfm
4. 房主想给现有暖风系统加空调。现有系统在静压 0.37 in. w.c. 下送风 870 cfm，1/3 hp 电机带动风机，转速 1,050 rpm。新空调需要 1,000 cfm。需要多大马力？答案已四舍五入到百分位。
   - a. 0.29 hp
   - b. 0.37 hp
   - c. 0.51 hp
   - d. 0.61 hp
5. 圆形金属风管段通常用 _____ 连接。
   - a. 搭扣
   - b. 风管胶带
   - c. 金属板螺钉
   - d. 驱动夹
6. 把空气以比较集中、不散开的气流送出的末端装置是 _____。
   - a. 散流器
   - b. 送风口
   - c. 百叶
   - d. 风阀

**答案**

1. **b**。前弯离心在住宅和商业里最常见。后倾多见于工业，径向适合脏空气，导叶轴流是风扇不是住宅风机。
2. **d**。螺旋桨风扇装在短文丘里环里。风管风扇装在圆筒里，圆筒是更长的文丘里。
3. **b**。只用定律 1，因为问的是风量。新风量 = 790 × 1,200 ÷ 950。790 × 1,200 = 948,000。948,000 ÷ 950 = 997.89，取 **998 cfm**。书上把分子印成 940,000。940,000 ÷ 950 = 989，到不了 998。用 948,000。静压和马力这题不用算。
4. **c**。先用定律 1 求新转速：1,000 × 1,050 ÷ 870 = 1,050,000 ÷ 870 = 1,206.9，书上取 **1,207 rpm**。再用定律 3。1,207 ÷ 1,050 ≈ 1.15。1.15³ ≈ 1.52。1/3 hp 按 0.333 算：0.333 × 1.52 ≈ 0.506，取 **0.51 hp**。选项 0.37 只是原来的静压，不是马力。
5. **c**。圆管一端压波纹，插进另一段，用自攻金属板螺钉固定，再密封。搭扣和驱动夹是矩形连接。普通风管胶带不是正规密封。
6. **b**。送风口气流比较集中。散流器是宽扇形。格栅是盖板，这题的选项里没有 grille，百叶和风阀都不是这种出口。

---

## 3.0.0 空气分配系统设计与节能（Air Distribution System Design and Energy Conservation）

空气分配系统通常有送风系统和回风系统。送风的布置通常更复杂。设计和布置取决于建筑及其用途。大型和专用系统可以很复杂。住宅系统更统一、相对简单，所以拿来当学习的基础。

确定系统大小时，设计人员从热负荷分析开始。它确定整栋建筑和各个区域的得热或热损失。分析时把得热和热损失因素分成外部和内部两类。

外部因素包括室外空气温度范围、相对湿度，以及建筑相对太阳的朝向。内部因素包括照明、机械设备、办公机器、人数和运行时间表。这些因素随建筑类型、大小、使用方式和地点变化。内部因素通常产生得热：对制冷系统是负担，冬天则帮助保暖。

影响设计路线的主要因素是建筑构造和气候。设计人员还要考虑适用的建筑规范以及总造价。最好的设计是在性能和造价之间取得平衡，同时保证安装安全、有效、可靠。

### 3.1.0 空气分配系统布置（Air Distribution System Layouts）

用哪种风管系统，由气候和建筑构造决定。构造允许时，多数住宅用周边风管系统。周边系统在外墙附近有落地送风口或天花板散流器。有爬行空间或阁楼的房子可以用，建在混凝土板上的也可以用。落地送风口的供暖加供冷综合效果，一般好于天花板散流器。

阁楼里的空气处理机和炉子可以用隔振器吊在椽条上，减少振动传到结构上。也可以放在阁楼地板上。机组通常水平安装。阁楼够高时，也可以上送风或逆流安装。地震多发地区，吊装还要有抗震约束。

干管可以用玻璃纤维风管板，或带蒸汽缓凝层的保温金属板。支管通常是圆形软风管，或包着箔面保温的金属板。软风管用得过多、装得不好，会减少风量。长于 6 ft（约 2 m）的支管，应从干管先用金属接出，再在末端 6 ft 以内过渡成软风管。回风口一般在中央走廊的天花板或墙上。较大的系统要有不止一个，效果才好。

周边系统有四种常见布置：周边环管、辐射式、延伸静压箱、渐缩干管。

#### 3.1.1 周边环管系统（Perimeter-Loop Duct System）

周边环管常用于建在混凝土板上的住宅。环管是埋在板里的一根连续风管，尺寸前后一致。它靠近外墙走，出风口在环管正上方的地板上。几根来自静压箱的支管给环管供风，使整个环路压力均匀。

风机运行时，管内的暖空气帮助整块板在冬天保持更暖。板的边缘和风管下面放保温，减少向室外的热损失。

#### 3.1.2 辐射式风管系统（Radial Duct System）

辐射式系统里，每个周边出风口直接由送风静压箱供风，没有环管。也叫蜘蛛系统或静压箱系统。用于小住宅或加建。风管可以装在混凝土板、爬行空间或阁楼里。

所有支管都应有风量风阀，便于平衡。和环管不同，整个系统的压力并不一致，所以需要风阀：风太多的支管要把风阀关小。空气偏向阻力最小的支管。通常只用一个回风口。

辐射式安装省钱，但并不常见。尺寸有限制，有噪声，除非建筑很小，性能也未必可靠。

#### 3.1.3 延伸静压箱系统（Extended-Plenum Duct System）

延伸静压箱用圆形或矩形干管做主送风和回风。送风管全长尺寸不变，所以叫这个名字。可以装在爬行空间或阁楼，不建议用于板式地面。板式地面够不到平衡风阀。和辐射式一样，平衡风阀必不可少。

各出风口由单独的支管从干管接出。空气处理机放在干管长度的中央时效果最好。送风管也可以只朝一个方向走。

每根支管都应在接口处装风量风阀。干管没有变径来帮助平衡，风阀用来平衡风量。

延伸静压箱要仔细选管径，并装平衡风阀。小住宅里可以有合理的性能。建筑较大、送到出风口的风管很长时，这是差的选择。布置时建议：

- 送风管和回风管离开空气处理机不超过 **24 ft（7.3 m）**
- 第一根支管至少离开干管起点 **18 in（46 cm）**
- 干管至少伸出最后一只支管接口 **12 in（30 cm）**
- 每个支管接口装平衡风阀

#### 3.1.4 渐缩干管系统（Reducing-Trunk Duct System）

渐缩干管性能最好，造价略高。适合需要较长风管的较大住宅。延伸静压箱限制在 24 ft（7.3 m）。渐缩干管则不论空气处理设备放在哪里都适合。

尺寸选得对时，风管系统从一端到另一端保持同样的压力损失。于是所有支管大致在同一压力下工作。设计和安装都正确时，平衡的工作量有限。布置时建议：

- 第一段干管在变径之前不超过 **20 ft**。图上标的是 15 ft 到 20 ft（4.6 m 到 6.1 m）为最大
- 每一段缩小后的管子不超过 **24 ft**
- 变径下游的第一根支管，应离开变径管件几英尺，让管件引起的湍流先平息。图上标的最小是 **4 ft（1.2 m）**
- 干管至少伸出最后一只支管接口 **1 ft**。图上标的是最小 **12 in（30 cm）**

#### 3.1.5 吊顶包封风管系统（Furred-In Duct Systems）

很多多户建筑，例如公寓，既没有爬行空间，也没有阁楼。每套公寓有独立系统时，空气分配系统常常是吊顶包封的：装在已完成的天花板上，再用同样的天花板材料包起来。那一段的完成面天花板因此降低。通常做在走廊里。送风口和散流器开在相邻房间的高侧墙上，那些房间的天花板可以保持正常高度。

有专门做得很小的风机盘管，用来装进包封空间。小系统的回风口就装在机组正下方。送风管可能只有几英寸，接到侧墙送风口。

送风口放在相邻内墙的高侧墙上。支管因此很短，只伸到包封区的墙。包封做法既可以是延伸静压箱，也可以是渐缩干管。送风管长度超过 24 ft（7.3 m）时，应当用渐缩干管。

### 3.2.0 供暖和供冷时的房间气流（Heating and Cooling Room Airflow）

弄清气流形态，有助于判断哪种布置适合某个用途，也有助于查舒适方面的投诉。

周边系统的气流扫过外墙和窗，在热损失和得热的源头把它们抵消。回风口位于内墙或天花板上，位置居中。每个房间单独设回风，性能更好，但安装费用明显增加，所以很少这样选。

回风口居中，有助于把空气从周边吸向建筑中心。房间出风的速度要和进风一样，门必须开着，或门下留缝让空气过去。也可以在墙或门上装转移格栅。

**转移格栅（transfer grille）**：通常装在墙或门上，开口两侧各一只，让空气自由进出一个封闭空间。

转移格栅对隔声不利，说话声容易从一个房间传到另一个。空气必须有路离开房间。否则房间一旦被加压，送风量会急剧下降。

周边系统、落地送风口的房间气流：供暖时，热空气沿墙升到天花板。它比房间空气更暖、更轻，铺过天花板，掺混变凉后沿内墙下来。一些房间空气从地板被卷进暖气流。地板附近形成一层较凉的空气。供冷时，送风沿墙上行，有一部分碰到天花板。它比房间空气更凉、更重，走得更短，然后落回房间。冷空气和房间空气掺混得好，天花板附近只剩一小层较暖的空气。高位回风可以减轻这一层，但会损害供暖效果。

高侧墙出风口的气流，是吊顶包封系统的典型形态。供冷时，冷空气贴着天花板走到对面的墙再下来。房间空气和送风掺混得好，几乎不成层。房间中部空气有轻轻翻滚的趋势。冷空气会下沉，离开天花板后有一部分很快被吸下来，从门口或门下出去。供暖时，暖空气倾向于留在更靠近天花板的地方。门口的负压会把一些空气吸下来，但暖空气一般要在房间里走得更远才转向下。房间里的形态和供冷差别不算大，但运动和掺混都发生在更高的位置。高侧墙出风口供冷好于供暖。尤其是回风口也装得高时，很难把房间下部暖起来。

天花板送风口和散流器供冷最好，供暖差。天花板越高，供暖越差。供冷时送风和房间空气掺混得好，房间里空气运动好，停滞区少。供暖时暖空气贴在天花板上，凉下来之前到不了人员活动区。回风口也在天花板上时，空气更不被鼓励往下走。回风口装在墙的低处，能在一定程度上改善运动和掺混。但空气从上面送进来时，由于结构限制，回风常常也只能从上面抽。几乎所有商业和工业设施都得接受这种布置。

### 3.3.0 空气分配系统的能效（Energy Efficiency in Air Distribution Systems）

风管必须正确安装、密封和保温，才节能。未调节空间里的风管必须保温，防止失热或得热，并防止凝结。接头密封不好也是能源浪费的重要原因。送风管漏了，处理后的空气通常漏进未调节空间。回风管漏了，会从阁楼和爬行空间抽进未调节的空气，也可能抽进异味。

压力测试可以判断风管是否密封好。这种测试可能是整栋房屋能效分析的一部分，常由把建筑气密改造纳入服务的 HVAC 承包商来做。商业建筑的启动和调试里，风管测试通常是规定项目。

#### 3.3.1 保温和蒸汽缓凝层（Insulation and Vapor Retarders）

风管穿过未调节空间时，管壁和周围空气之间发生传热。供冷时，周围空气里多得惊人的水会凝在金属风管上。送风温度大约 **55°F（13°C）**，管表面低于未调节空间空气的露点。因此风管上必须有可靠蒸汽缓凝层的保温。用玻璃纤维风管板时，材料本身就是保温，外面的箔充当蒸汽缓凝层。温差和空间湿度足够大时，玻璃纤维风管板外面仍会出汗。

蒸汽缓凝层的重要性怎么强调都不为过。未调节空间里，冷风管外面很快形成凝结水。这通常发生在看不见、有时也够不着的地方。后果可以很严重。一块地方持续潮湿，就会促使霉菌生长。水不停滴在木头上，会促使腐烂。出汗的风管和管道曾经使整栋建筑无法居住。霉菌带来严重的短期和长期健康问题。这些都还没有算上浪费的能量。

保温材料提供热阻，水蒸气仍很容易穿过它，在管壁上凝结。蒸汽缓凝层必须在风管和保温外面形成抗水的屏蔽。即使很小的缺陷也能让水蒸气进去。缓凝层下面的保温一旦变湿，保温和缓凝层一起失效，问题会越来越重。

金属风管可以在外面保温，也可以在里面保温，或两面都做。风管内部的保温叫风管内衬（duct liner），由风管加工厂安装。它或者粘上，或者固定到装在内壁上的卡扣。内衬也帮助系统更安静。若要装内衬，设计人员选管径时必须考虑内衬厚度。内衬常见厚度 1 in（2.5 cm），于是 12 in × 12 in（30 cm × 30 cm）的风管，加上内衬后变成 10 in × 10 in（25 cm × 25 cm）。这个尺寸的面积损失大约 **30%**（144 in² 变成 100 in²）。把风管加大来容纳内衬，会增加造价。内衬的摩擦损失也高于光滑金属板，选风机时必须考虑。内衬最常用于商业安装，同时提供保温和消声。

保温和蒸汽缓凝层可以在安装前或安装后包在风管外面。多数风管保温是箔面或乙烯基面的玻璃纤维毡，通常叫风管包覆（duct wrap）。有几种厚度，**2 in** 很典型。安装时要绷住，但不能拉得太紧。玻璃纤维被压紧后，会损失一部分保温能力。圆形金属风管同样要保温。

包好后，所有接缝必须用认可的胶带固定并密封。蒸汽缓凝层上任何刺孔都必须密封好，避免凝结。很多情况下，胶带处再刷一层密封剂，防止水蒸气透过。

ASHRAE 标准 90.1《除低层住宅建筑外的建筑能源标准》规定了所覆盖用途必须使用的最低可接受 R 值。供暖和供冷都要算。哪一种运行工况需要更厚的保温才能满足标准，就用那一个 R 值。当地规范当然可以比给定标准更严。

**R 值（R-value）**：例如 R-19 这样的数，表示材料抵抗热流的能力。R 值越高，保温能力越好。

回风管和周围空气的温差较小，仍应保温。常见做法是用风管内衬给回风静压箱做衬里，降低风机噪声，尤其是回风口离空气处理设备不远的时候。

#### 3.3.2 风管密封（Duct Sealing）

所有空气分配系统都应当没有漏风。漏风让处理后的空气损失掉，或让被调节空间以外的空气被抽进回风管。结果是能源费用更高。

住宅里，可以用一台带变速电机的小型便携风机给风管系统加压来测漏。为了找出漏风，所有格栅和送风口用专用塑料或类似材料封严。调整风机转速，使管内保持某一规定压力，再用仪器测量进入风管的空气流量。系统上所有开口都封严、设备也停着时，认为凡是流进风管的风量都是从漏点逃出去的。

另一种方法是在建筑入口装鼓风门。

**鼓风门（blower door）**：装进门框或其他洞口的组件，里面有风机，把空气抽出，使建筑处于负压。

控制风机转速，把空气从建筑里抽出，并维持稳定的负压。房子被抽成负压后，把压力测量盘接到压力计上，扣在每个送风口或格栅上读压力。整栋结构都是负压，风管系统应当处于同样的负压。漏点让空气进入风管，管内压力就会高于房间压力。密封完美的风管应当没有压差。压差很大，说明漏点很大。

发现有漏是一步。找到并修好可能又费时又费事。手电筒和检查镜可以看难看见的地方。金属风管不大可能沿板面漏，检查重点是接头和接缝。支撑不好、下垂的管段容易把接头拉开。风管下垂时，先把它支撑好，再去封漏点。封完再挪位置，修理多半会被破坏。系统运行时听声音，也帮助找漏点。接头和接缝附近看得见的脏印子会把漏点暴露出来。

可以认为较旧的风管系统总会漏一些。新建住宅的金属板风管不太容易漏，因为改进后的规范要求安装时就正确密封。密封一套系统可以用两种做法：

- 花时间找到每一处漏点，只封漏的地方
- 把系统里所有够得到的接缝和接头都封上

逐个找漏很费时间。往往更划算的是直接把所有接缝和接头封掉。

风管密封胶泥（mastic）无毒，容易涂。桶装用刷子，管装用胶枪。按厂家说明掌握手法，并穿戴正确的个人防护用品。所有接头和接缝都应密封，包括静压箱上的接缝、空气处理机组的连接、风管段之间的接头、送风口靴形管、支管接口和支管连接。搭扣圆管和矩形风管的纵向接缝也必须密封。图上标出的位置还有：被当作风管使用的建筑空腔，三通、Y 形管和弯头，静压箱和空气处理机，靴形管，以及直管接头。

封接头之前先去掉灰尘。缝隙小于 **1/4 in（约 6 mm）** 时，用刷子涂一层厚胶泥，宽度至少 **2 in（约 5 cm）**。缝隙大于 1/4 in 时，在第一层胶泥里嵌入玻璃纤维网带，再涂第二层盖住网带。胶泥固化之前，不要开空气处理机，也不要触动接头。

玻璃纤维风管板上的小裂缝、刺孔和缝隙，用加强胶带，或嵌在胶泥里的玻璃纤维网带来修。修多大，看损坏的大小和形状。

损坏的软风管可以更换或修补。修补时：

- 在损坏处把蒸汽缓凝层和保温从内芯周围切开
- 用钢丝钳剪断加强钢丝，去掉损坏部分。风管这时被切成两段
- 把至少 **4 in（约 10 cm）** 长的金属板套管插入两段端部，当作拼接件
- 用尼龙扎带把软风管内层紧紧固定在拼接件上
- 在切开的部位按需要涂胶泥、贴胶带，保证密封可靠
- 把两段的保温和蒸汽缓凝层拉到拼接件上，用同样方法封好

也有从内部密封风管漏点的工艺。专用机器把含密封剂的雾喷进风管，密封剂找到漏点，从内部堵住。这种做法可能贵，要专用设备，工人也要专门培训，但效果据称不错。一个新建住宅的例子：交房前必须证明风管漏风不超过 70 cfm。第一次测试漏风超过 500 cfm，大约是总风量的 26%。喷涂密封剂之后，测试漏风小于 25 cfm。

美国能源部估计，通过风管系统的空气有 **20% 到 30%** 因泄漏损失。ENERGY STAR 有关于风管漏风、能源费用和处理办法的说明。

风管胶带看起来像是封漏的当然选择。实际上它是差的选择，最多只能临时用。劳伦斯伯克利国家实验室测了十几种风管胶带，试验模拟实际运行条件。有的比别的更耐久，但全部产品都会随时间失效。今天用来封风管的产品是为这个用途设计的，并且必须符合规定标准。长期以来叫 duct tape 的那种胶带完不成这件事。

检查被调节空间以外的风管时，始终戴好个人防护用品，包括安全眼镜，以及防尘口罩或过滤面具。蛭石曾经广泛用作阁楼松散保温，看起来像浅棕色或带金色斑点的小石子。开采时有的产品被石棉污染。发现蛭石阁楼保温时，不要扰动它，并在附近使用合适的呼吸防护。

### 3.0.0 小节复习

1. 图上那种干管逐段变小、变径后留出一段再接支管、并标出 24 ft 最大和 12 in 最小伸出的系统是 _____。
   - a. 延伸静压箱
   - b. 周边环管
   - c. 渐缩干管
   - d. 辐射式
2. 哪一种送风散流器和送风口位置供冷效果最好？
   - a. 地板
   - b. 低侧墙
   - c. 天花板
   - d. 踢脚板
3. 住宅漏风测试时，鼓风门可以用来 _____。
   - a. 把密封剂散布到整个风管里
   - b. 在风管系统里建立正压
   - c. 在住宅里建立负压
   - d. 在住宅里建立正压

**答案**

1. **c**。图和渐缩干管的布置一致：干管从大变小，第一段最长约 15 到 20 ft，缩小后的每段最长 24 ft，变径后至少约 4 ft 再接支管，末端至少伸出 12 in。延伸静压箱全程一样粗。周边环管埋在板里。辐射式从静压箱直接拉到每个出风口。
2. **c**。天花板送风供冷最好，供暖差。地板和低侧墙更适合兼顾供暖。踢脚板不是这题里的最佳供冷位置。
3. **c**。鼓风门把空气抽出，使整栋房子处于稳定负压，再比较风管和房间的压力。给风管加压用的是另一台便携风机。从内部喷密封剂是另一种专用设备，不是鼓风门。

---

## 模块复习题

奇数题的官方答案在附录 A。偶数题按本节内容判断。

1. 在空气分配系统里，最高压力出现在 _____。
   - a. 被调节空间
   - b. 回风管进口
   - c. 风机进口
   - d. 风机出口
2. 风管系统里测到的静压、动压和全压，通常用 _____ 表示。
   - a. 磅每平方英寸或 kPa
   - b. 英寸汞柱或厘米汞柱
   - c. 英寸水柱（w.c.）或厘米水柱（cm H₂O）
   - d. 立方英尺每分钟或立方米每小时
3. 一栋轻型商业建筑的空气分配系统按 5 冷吨的制冷系统设计。风机大约必须能送多少风？
   - a. 1,200 cfm
   - b. 1,650 cfm
   - c. 2,000 cfm
   - d. 2,350 cfm
4. 外部静压损失是 _____。
   - a. 空气处理机及其部件内部的总压力损失
   - b. 空气分配系统里、设备以外的总压力损失
   - c. 经过空气处理机的动压损失
   - d. 全压和静压之差
5. 干湿球计用来测量 _____。
   - a. 湿球温度和干球温度
   - b. 静压和动压
   - c. 空气里的水分格令数
   - d. 湿球温度、干球温度和静压
6. 皮托管用来测量 _____。
   - a. 空气温度
   - b. 空气密度
   - c. 相对湿度
   - d. 空气压力和速度
7. 很适合气流阻力大的场合、而且看起来可能像装反了的风机或风扇是 _____。
   - a. 前弯离心风机
   - b. 后倾离心风机
   - c. 螺旋桨风扇
   - d. 径向离心风机
8. 现有空气分配系统由一台 1,200 rpm 的风机送出 6,000 cfm。要把风量降到 5,000 cfm，新的风机转速应是多少？
   - a. 833 rpm
   - b. 1,000 rpm
   - c. 1,150 rpm
   - d. 1,300 rpm
9. 这里列出的风管材料里，阻力最小的是 _____。
   - a. 金属板
   - b. 玻璃纤维风管板
   - c. 软风管
   - d. 内部有保温的金属板
10. 风管系统里的管件和变径 _____。
    - a. 每英尺摩擦损失与同尺寸直管相同
    - b. 每英尺摩擦损失小于同尺寸直管
    - c. 摩擦损失等于某一长度的同尺寸直管
    - d. 摩擦损失是同尺寸直管的两倍
11. 做在送风散流器和送风口里的风阀，最好用来 _____。
    - a. 给空气增加水分
    - b. 降低风管噪声
    - c. 让住户对风量做小调整
    - d. 平衡整个系统的气流
12. 支管里平衡风阀的理想位置是在 _____。
    - a. 支管接口
    - b. 靴形管
    - c. 变径
    - d. 空气处理机组
13. 防火风阀会在 _____ 时关闭。
    - a. 火已经烧了至少 3 小时
    - b. 易熔片熔化
    - c. HVAC 设备停机
    - d. 探测到烟
14. 装在混凝土板里、帮助整个地板保持温暖的风管系统是 _____。
    - a. 周边环管系统
    - b. 渐缩干管系统
    - c. 周边辐射式系统
    - d. 架空干管系统
15. 在什么条件下，必须用嵌在胶泥里的玻璃纤维网带来封风管上的缝？
    - a. 始终都这样做
    - b. 开口超过 1/4 in（约 6 mm）时
    - c. 只在封玻璃纤维风管板时这样做
    - d. 开口小于 1/4 in（约 6 mm）时

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | d | 风机把压力加到最高点是在出口。进口是系统里压力最低的地方。回风口低于房间，送风口一侧的房间压力较高。 |
| 2 | c | 风管压力通常远小于 1 psi，用英寸水柱或厘米水柱。cfm 是风量，不是压力。 |
| 3 | c | 舒适供冷大约每冷吨 400 cfm。5 × 400 = 2,000 cfm。1,200 cfm 是 3 冷吨的风量。 |
| 4 | b | ESP 是风机组件以外、设备和风管系统上的累计阻力。全压减静压是动压，不是 ESP。 |
| 5 | a | 干湿球计给出干球和湿球。相对湿度由这两个温度查出来。它不量静压。 |
| 6 | d | 皮托管取出全压和静压，两者之差是动压，用来表示速度。它不测温度、密度或相对湿度。 |
| 7 | b | 后倾叶片背离旋转方向，看起来像装反了。效率更高，转速更高，更吵，用于阻力大的重型场合。前弯最常见，但叶片朝旋转方向倾斜。 |
| 8 | b | 定律 1：新转速 = 5,000 × 1,200 ÷ 6,000 = 1,000 rpm。风量和转速成正比，不要平方或立方。 |
| 9 | a | 金属板内壁对气流阻力最小。风管板和软风管阻力更大。内衬使金属管内壁不再光滑。 |
| 10 | c | 管件用当量长度表示，等于若干英尺同尺寸直管。不是每英尺都和直管一样，也不是固定为两倍。 |
| 11 | c | 风口上的风阀半开会破坏气流形态并增加噪声，不能用来平衡系统。平衡要在支管接口做。住户只用它做小调整。 |
| 12 | a | 离支管接出点越近越好。干管上的支管接口是理想位置。 |
| 13 | b | 易熔片常在 165°F 熔化，弹簧把风阀强制关上。3 小时是耐火等级，不是燃烧时间。探测到烟后关闭的是防烟风阀。 |
| 14 | a | 周边环管是埋在板里的等截面连续风管，风机运行时暖空气帮助整块板保持温暖。辐射式可以埋在板里，但没有这条连续环管。 |
| 15 | b | 缝小于 1/4 in，只涂至少 2 in 宽的厚胶泥。大于 1/4 in，第一层胶泥里嵌入玻璃纤维网带，再盖第二层。 |

---

## 重点单词

### 压力、风量和测量

| English | 中文 |
| --- | --- |
| velocity | 风速。通常是 fpm。贴壁最慢，中心最快 |
| cfm | 立方英尺每分钟。风量 = 面积（ft²）× 风速（fpm） |
| static pressure (SP) | 静压。向各方向均匀作用。送风管里像胀破压力 |
| velocity pressure | 动压。只沿气流方向。全压减静压 |
| total pressure | 全压。静压 + 动压 |
| in. w.c. | 英寸水柱。风管压力的常用单位。和英寸水规相同 |
| external static pressure (ESP) | 外部静压。风机组件以外的累计阻力 |
| pitot tube | 皮托管。尖端取全压，侧面取静压 |
| manometer | 压力计。U 形、倾斜、数字。不要换液体 |
| differential pressure gauge | 差压表。过滤器压降要接两个口 |
| dry-bulb / wet-bulb | 干球 / 湿球。干湿球计用来求相对湿度 |
| relative humidity | 相对湿度。现有水分占该温度饱和容量的百分比 |
| dew point | 露点。相对湿度 100% 的温度 |
| psychrometric chart | 焓湿图。例：干球 75°F、湿球 65°F、RH 60% |
| velometer / anemometer | 风速仪 / 风速计。热线式能测很轻的气流 |
| flow hood / balometer | 风量罩。扣在散流器上读总风量 |
| tachometer | 转速表。接触式或非接触式。转轴附近防卷衣 |
| rpm | 转每分钟 |
| 400 cfm per ton | 舒适供冷的风量经验。3 冷吨要 1,200 cfm |

### 风机、风扇和风机定律

| English | 中文 |
| --- | --- |
| blower | 风机。对着风管阻力送风 |
| fan | 风扇。阻力很小时送风。气流与轴平行 |
| belt-drive / direct-drive | 皮带传动，改皮带轮直径 / 直接驱动，叶轮在电机轴上 |
| ECM | 电子换向电机。靠程序调速 |
| forward-curved | 前弯离心。住宅和商业最常见 |
| backward-inclined | 后倾离心。看起来像装反了。效率更高，更吵 |
| radial | 径向。直叶片，较能自洁。颗粒、油脂、气力输送 |
| airfoil | 翼型叶片。较大的后倾叶轮用，更安静 |
| propeller / axial | 螺旋桨 / 轴流。自由送风。短文丘里环 |
| venturi | 文丘里环。围住叶片，改善性能 |
| tube-axial / vane-axial | 管轴流，螺旋排出 / 导叶轴流，直线排出，效率更高 |
| fan laws | 风机定律。风量∝转速，静压∝转速²，马力∝转速³ |
| fan curve | 风机曲线。知道两条特征，读出第三条 |

### 风管、末端和风阀

| English | 中文 |
| --- | --- |
| supply air / return air | 送风 / 回风 |
| AHU / FCU / plenum | 空气处理机组 / 风机盘管 / 静压箱 |
| transition | 变径。变尺寸，维持风速和静压 |
| turning vanes | 导流叶片。帮助矩形风管转弯 |
| gauge | 号规。数字越大，板越薄 |
| cross-break | 交叉筋。减轻鼓鸣 |
| S-slip / drive | S 形滑槽 / 驱动夹。小矩形风管 |
| standing seam / snap-lock | 立缝 / 搭扣 |
| ductboard | 玻璃纤维风管板。更安静，自带保温，摩擦更大 |
| UL 181A | 硬质玻璃纤维风管的封闭。P 压敏，H 热激活，M 胶泥 |
| flexible duct | 软风管。阻力约为同样金属管的 2 到 5 倍 |
| vapor retarder | 蒸汽缓凝层。旧称 vapor barrier |
| takeoff / boot | 支管接口 / 靴形管 |
| equivalent length | 当量长度。管件折成同尺寸直管的英尺数 |
| diffuser / register / grille | 散流器，宽扇形 / 送风口，较集中，常带风阀 / 格栅，无风阀 |
| face velocity / throw / Ak | 面风速 / 射程，到 50 fpm 为止 / 自由面积系数 |
| damper | 风阀。靠增加阻力节流 |
| opposed blade / parallel blade | 对开叶片 / 平行叶片 |
| fusible link | 易熔片。常 165°F 熔化，防火风阀弹簧关闭 |
| static-rated / dynamic-rated | 静态防火风阀，停机后关 / 动态，有气流也能关 |
| UL 555S | 防烟风阀泄漏等级。1 级漏得最少 |

### 布置和密封

| English | 中文 |
| --- | --- |
| perimeter loop | 周边环管。等截面，埋在混凝土板里，暖整块板 |
| radial / spider | 辐射式 / 蜘蛛系统。每个口直接从静压箱拉出 |
| extended plenum | 延伸静压箱。干管全程一样粗。最长约 24 ft |
| reducing trunk | 渐缩干管。性能最好。各段压力损失接近 |
| furred-in | 吊顶包封。走廊降板，高侧墙送风 |
| stratify | 成层。暖空气在上 |
| transfer grille | 转移格栅。让空气离开房间。隔声差 |
| duct liner / duct wrap | 内衬 / 外包。外包常见 2 in。压紧会损失保温 |
| R-value | R 值。越高越保温。例：R-19 |
| blower door | 鼓风门。把房子抽成负压 |
| mastic | 风管密封胶泥。缝大于 1/4 in 时加玻璃纤维网带 |

---

## 复习时先记这几条

- 空气从高压流向低压。风机进口压力最低，出口压力最高。风量（cfm）= 面积（ft²）× 风速（fpm）。14 × 12 的管子是 168 in²，除以 144 得 1.16 ft²，乘 900 fpm 得 1,044 cfm。面积等于风量除以风速。
- 全压 = 静压 + 动压。动压要把全压和静压两边都接到压力计上。风管压力用英寸水柱，通常远小于 1 psi。
- 舒适供冷大约每冷吨 400 cfm。3 冷吨是 1,200 cfm，5 冷吨是 2,000 cfm。ESP 是设备以外的阻力。例子：回风 0.19 + 送风 0.26 = 0.45 in. w.c.。
- 干湿球计测干球和湿球，再求相对湿度。压力计测压力。风速仪测速度，小矩形风管通常取 25 点平均。皮托管测压力，由压差得到速度。
- 前弯离心是住宅最常见的风机。后倾看起来像装反了，效率更高、更吵。径向直叶片，适合脏空气。螺旋桨风扇气流与轴平行，装在短文丘里环里。
- 风机定律：风量随转速，静压随转速的平方，马力随转速的立方。5,000 cfm、1,000 rpm 加到 6,000 cfm，转速变成 1,200，静压从 0.5 变成 0.72 in. w.c.，马力从 0.5 变成 0.864，要用 1 hp 电机。反过来从 6,000 cfm、1,200 rpm 降到 5,000 cfm，转速是 1,000。
- 金属板阻力最小。号规数字越大越薄。圆管用金属板螺钉。软风管阻力是同样金属管的 2 到 5 倍，支管最好不超过 6 ft，绝不超过 12 ft。玻璃纤维风管板用 UL 181A 封闭，建材店胶带不行。
- 管件按当量长度计算。30 ft 的弯头加上 80 ft 和 20 ft 直管，等于 130 ft 直管的压降。
- 散流器是宽扇形。送风口气流较集中，常带风阀。格栅不带风阀。平衡风阀装在支管接口，不要用风口上的风阀平衡系统。天花板散流器 500 fpm 对舒适度通常合理。14 in 接管、500 fpm 是 410 cfm、射程 11.5 ft。表上这一档压力损失是 0.016 in. w.c.。
- 防火风阀由易熔片撑开，通常 165°F 熔化后弹簧强制关闭。风阀等级至少是隔断耐火等级的 75%。1.5 小时风阀可用于最高 2 小时的隔断，3 小时风阀可用于最高 4 小时。静态风阀要求火灾时风机先停。防烟风阀按 UL 555S，1 级漏得最少。
- 周边环管埋在混凝土板里，尺寸不变，帮助整块地板保暖。辐射式每个口直接从静压箱拉出，压力不一致，要风阀。延伸静压箱全程一样粗，离开机组不超过 24 ft。渐缩干管性能最好。送风管超过 24 ft 的吊顶包封要用渐缩干管。
- 地板和低侧墙送风兼顾供暖。高侧墙和天花板供冷好、供暖差。暖空气成层在上面。房间必须有空气出去的路，否则一加压送风就掉下去。
- 未调节空间里的冷风管会出汗，大约 55°F 的送风低于露点。要有保温和完整的蒸汽缓凝层。1 in 内衬把 12 × 12 变成 10 × 10，面积大约少 30%。外包不要压紧。
- 能源部估计风管泄漏损失 20% 到 30% 的空气。缝小于 1/4 in 涂胶泥；大于 1/4 in 要在胶泥里加玻璃纤维网带。普通风管胶带会失效。鼓风门把房子抽成负压。给风管加压的风机测的是封严出口后仍流进去的风量，那就是漏风。
