---
id: 26105-introduction-to-the-national-electrical-code
slug: /electrical/level-1/26105-introduction-to-the-national-electrical-code
title: "26105 国家电气规范导论"
sidebar_label: "26105 国家电气规范导论"
sidebar_position: 3
mdx:
  format: md
---

# 26105 国家电气规范导论（Introduction to the National Electrical Code）

第十二版 *Electrical, Level 1* 模块 26105-26。电工现场用的最重要的工具之一，就是《国家电气规范》。这一模块讲它是干什么的、怎么改、还有哪些组织定电气产品的标准，以及怎样按章节把一条安装规则找出来。模块编号是 **26105-26**。

NFPA 70®、National Electrical Code® 和 NEC® 是美国消防协会（National Fire Protection Association，地址在马萨诸塞州昆西）的注册商标。现场采用哪一版，以管辖区和雇主指定的那一版为准。大多数时候用最新版；当地法律指定了别的版本时，雇主会告诉你用哪一版。本模块只教怎么查阅，不能代替规范本身。规范给的是最低要求，当地或该项工程的要求可以更严。

学完要能做到：

1. 说明《国家电气规范》（National Electrical Code, NEC）怎样运作。
   - a. 说明 NEC 的作用。
   - b. 说明 NEC 怎样修改。
   - c. 指出还有哪些组织为电气产品的制造和使用制定标准。
2. 查阅 NEC。
   - a. 说明 NEC 的编排。
   - b. 用 NEC 查找具体的安装要求。

在指导下要能完成的实操（Performance Task）都在 **2.0.0**。1.0.0 没有实操。

1. 用 **NEC 第 90 条**判断 NEC 的适用范围。说出规范管什么、不管什么。正文没有把这两份清单抄出来，要自己打开第 90 条。
2. 在 NEC 里查出 **馈线（feeder）** 的定义。术语定义集中在 **第 100 条**。正文没有抄出 feeder 这一条定义。
3. 查出在游泳池附近安装出线口（outlet）的要求。正文没有给出条号，不要凭记忆另编一条。
4. 查出两根 **1/0 AWG** 导体装在接线盒或箱柜里、并且从端子对侧进入时，所需要的最小导线弯曲空间（wire-bending space）。正文没有写出节号，也没有写尺寸。书后模块复习第 15 题的钥匙指向 **NEC 408.18(A)**，那一题问的是配电盘顶部到可燃天花板的净距，不是这项弯线空间实操。

重点单词第一次出现时写成「中文（English）」。后面做题时，英文术语要能认出来。

---

## 1.0.0 NEC 的目的与运作（Purpose and Operation of the NEC）

说明 NEC 怎样运作：它的作用、修改程序，以及其他制定电气产品标准的组织。

NEC 由美国消防协会出版，编号是 **NFPA 70**。它规定一套安全电气系统的最低要求。所有电气工作必须同时符合现行采用的 NEC 和当地条例。先弄清术语和编排，查起来才顺手。

### 1.1.0 认识 NEC（Introducing the NEC）

NEC 可能是世界上用得最广、接受程度最高的规范之一，有多种语言文本。美国电工把它当作安装、安全和查阅手册。满足它的要求，安装会更安全。

正文把首要目的写在 **NEC 90.2(B)**：保护人和财产，使其免受电气危险。侧栏标题是 Practical Safeguarding，引用的也是 90.2(B)。适用范围（管什么、不管什么）要按实操第 1 项去读第 90 条，正文没有逐条列出。

成为合格电工的第一批要求里，就包括把 NEC 吃透。它只规定最低要求。当地或工程另有更严的规定时，按更严的做。

#### 1.1.1 关联委员会和规范制定小组（Correlating Committee and Code-Making Panels）

制定 NEC 的两个重要团体是关联委员会（Correlating Committee）和规范制定小组（Code-Making Panel, CMP）。

关联委员会要保证：

- 各条要求之间没有冲突。
- 已经做到前后对应。一处改了，同一条要求在其他出现的地方也一起改。
- 遵守 NFPA 对委员会项目的规定。
- 定出并能维持一套切实可行的修订和出版时间表。

关联委员会和各 CMP 的成员按自己的专业范围监督、修订条文。CMP 成员来自这些利益团体：

- 行业协会
- 电气承包商
- 电气设计人员和工程师
- 电气检查员
- 电气制造商和供应商
- 电气检测实验室
- 保险机构
- 来自上述同一领域的 NFPA 会员

每个小组的安排是：单一利益团体的成员不超过三分之一。CMP 通过研究、辩论、分析、权衡和审查新的意见，来编写或修订要求。关联委员会再审查这些拟议修改，使 NEC 各条之间、以及 NEC 和其他 NFPA 规范、标准之间保持一致。

侧栏里的说法：NEC 的主题以条（article）为单位，从 **第 90 条 Introduction** 起，到 **第 830 条 Network-Powered Broadband Communications Systems** 止。

#### 1.1.2 NFPA 的任务（The NFPA’s Mission）

NFPA 出版 NEC。它还做很多事，首要任务是提供信息和培训，把火灾、电气和其他危险带来的风险降到最低。

除了出版 NEC，图 1 列出的工作还有：

- 对公众开展消防安全教育。
- 提供防火、预防和灭火的资料。
- 汇编年度统计：火灾原因和发生场所、大损失火灾（超过一百万美元）、火灾死亡，以及消防员伤亡。
- 由专家提供现场服务，范围包括电气、可燃液体和气体，以及船舶消防。
- 用统计方法和运筹学做研究，建立计算机模型和数据管理系统。
- 制定、出版和发行标准，用来降低火灾和爆炸发生的可能性和后果。

**你知道吗：NEC 的演变**

年份在时间轴上，说明文字在对应年份上方。按版面坐标对齐后是下面这一套，不要把 1937 年的排版修改和 1949 年的结构调整读成同一件事。

| 年份 | 发生了什么 |
| --- | --- |
| 1881 | 全国消防工程师协会（National Association of Fire Engineers）决定起草第一部 NEC |
| 1895 | 全国火灾保险商委员会（National Board of Fire Underwriters, NBFU）出版第一部全国推荐的电气规范 |
| 1896 | 全国电灯协会（National Electric Light Association, NELA）会议成员一致通过一套要求，用来满足保险业、电力公司、制造业和工业的需要 |
| 1897 | 标准电气规则全国会议（National Conference on Standard Electrical Rules）出版 NEC 第一版。NEC 成为第一部合作产生的全国性规范 |
| 1911 | NFPA 接管 NEC 的管理和控制。NBFU 继续负责出版，一直到 1962 年 |
| 1923 | NEC 被重新编排并改写 |
| 1937 | 编辑对 NEC 做了大幅度的版式修改 |
| 1949 | 按关联委员会和 CMP 的意见，NEC 被重组为现在这种结构 |
| 1959 | NEC 采用新的编号系统 |
| 1962 | NFPA 从 NBFU 手里接管 NEC 的出版 |
| 今天 | NEC 是世界上用得最广、接受程度最高的规范之一 |

### 1.2.0 NEC 的修订过程（NEC Revision Process）

NEC 每三年更新一次。参加制定和修改，不必先进入正式的 NFPA 或 NEC 委员会。任何人都可以在 **www.nfpa.org** 提交提案。相关领域的技术委员会审查这些提案。每项提案走 NFPA 标准制定程序的四步（图 2）：

1. **公众意见阶段（Public Input）**。NFPA 通过 www.nfpa.org 收集意见，用来形成第一稿。这一步大约 **23 周**。第一稿大约在一年后公布。
2. **公众评论阶段（Public Comment）**。针对第一稿提交评论。这一阶段大约只有 **7 周**。六个月后，技术委员会在第二稿会议上审查这些评论。此后，还可以用拟提出动议的通知（Notice of Intent to Make a Motion, NITMAM）程序，对先前提交的评论提出修正动议。
3. **NFPA 技术会议（NFPA Technical Meeting）**。在第二稿报告之后三个月举行，地点是每年的 NFPA 大会和博览会。会上继续讨论这项标准。
4. **理事会申诉与标准发布（Council Appeals and Issuance of Standard）**。技术会议之后大约三个月，理事会开会，审理申诉，并决定是否发布。决定发布的，标准在发布后 **20 天**生效。

### 1.3.0 其他组织和实验室（Other Organizations and Laboratories）

NFPA 只是为电气产品的制造和（或）使用制定标准的许多组织之一。

#### 1.3.1 国家认可检测实验室（Nationally Recognized Testing Laboratories, NRTLs）

国家认可检测实验室（Nationally Recognized Testing Laboratory, NRTL）是产品安全认证实验室。它们检测新产品，确认产品按适用的电气和消防安全标准制造。检测通过，产品可以标出注册认证标志。

NRTL 建立并运行产品安全认证项目，使按该服务生产的产品达到能防范可合理预见风险的标准。它们在世界各地有现场代表，会不事先通知就到工厂，抽查已经认证的产品。

职业安全与健康管理局（OSHA）公布 NRTL 名单。最常接触到的是 UL Solutions（UL），以前叫 Underwriters Laboratories, Inc.。其他还有：

- CSA Group，以前是加拿大标准协会（Canadian Standards Association）
- Eurofins MET Labs，以前是 MET Laboratories, Inc.
- Intertek Group plc，以前是 Electrical Testing Laboratories，即 ETL

**UL 的来历（图 3）**

1893 年芝加哥世界博览会开幕。爱迪生的电灯使博览会有了一处叫电力宫（Palace of Electricity）的灯光展示。出了事：电线噼啪作响，电力宫着火。博览会的保险公司请来故障排查工程师威廉·亨利·梅里尔（William Henry Merrill）。他发现绝缘不良发脆、裸线、老化和损坏的布线，以及过载电路。他呼吁电气行业建立标准，并在芝加哥一所消防站楼上建起检测实验室。一个独立检测机构就此成立，名叫 Underwriters Electrical Bureau。后来成为 Underwriters Laboratories, Inc.，在产品安全检测、安全认证和标准制定上得到国际承认。**2022 年**更名，现在叫 UL Solutions。UL 和 UL 标志是 UL LLC 的商标。

#### 1.3.2 全国电气制造商协会（National Electrical Manufacturers Association, NEMA）

全国电气制造商协会（National Electrical Manufacturers Association, NEMA）**1926 年**成立。成员是制造发电、输电、配电、控制和用电设备的公司。目标包括：

- 保持并提高产品的质量和可靠性。
- 保证产品制造和使用中的安全标准。
- 在命名、额定值、性能、试验和尺寸等方面制定产品标准。
- 协助制定 NEC，并推动州和地方当局采用。

#### 1.3.3 标准与全球化（Standards and Globalization）

电子产品的制造要经过许多国家的零件生产、分销和装配，所以需要国际标准。这类标准对各国都有好处：保护消费者安全，建立共享知识的框架，促进贸易，推动经济进步。

在世界范围的电气标准里起关键作用的两个组织：

- 国际电工委员会（International Electrotechnical Commission, IEC）：编制并出版电气和电子技术的国际标准，为这些技术制定协商一致的标准。
- 电气与电子工程师协会（Institute for Electrical and Electronics Engineers, IEEE）：专业组织，为电子、电信、信息技术以及发电产品和服务制定国际标准。

---

## 小节复习 1.0.0

1. 谁管理 NEC？
   - a. ABC
   - b. OSHA
   - c. NFPA
   - d. ANSI
2. 谁参加 NEC 的制定和修改？
   - a. 任何有兴趣的人
   - b. 只有 NFPA 会员
   - c. 技术委员会
   - d. 只有持证电工
3. 哪两个组织推动电子标准的全球化？
   - a. IEC 和 IEEE
   - b. IEEE 和 NELA
   - c. NFPA 和 OSHA
   - d. IEC 和 NBFU

**答案**

1. **c**。NFPA 出版并管理 NEC。1911 年起由它接管管理和控制，1962 年起由它出版。钥匙指向 1.1.2。ANSI 只出现在错误选项里，正文没有把它当作本模块要介绍的标准组织。
2. **a**。不必加入正式委员会。任何人都可以在 www.nfpa.org 提交提案。技术委员会负责审查，但参加过程的人不限于委员会成员或持证电工。钥匙指向 1.2.0。
3. **a**。全球化这一小节点名的是 IEC 和 IEEE。NELA、NBFU 是历史上的组织。钥匙指向 1.3.3。

---

## 2.0.0 查阅 NEC（Navigating the NEC）

说明 NEC 的编排，并用它查找具体安装要求。本节开头再次列出四项实操，位置见本笔记开头。正文只为其中第 1 项写明了条号（第 90 条）。

要真正用上 NEC，必须知道它怎么编排。这一节看构成 NEC 主体的条、章、部分和节。

### 2.1.0 怎样读 NEC（Reading the NEC）

读这一节时，最好把 NEC 打开放在旁边。取得文本有三种办法：

- **www.nfpa.org** 可以免费在线看 **2026** 版。要接受条款，也可能要用用户名和电子邮箱注册。这个在线版本不能搜索，可以用目录跳到某一章或某一节。
- 订阅版在 **link.nfpa.org**。订阅 NFPA LiNK 后，可以看 NFPA 的规范和标准，还有解说、图示和参考，而且可以搜索。
- 可以买纸质版。

NEC 初看很难用，其实顺序清楚。熟悉以后，需要的内容找得到。

NEC 从 **第 90 条 Introduction** 开始，用来总览全书。正文共 **九章**，编号 1 到 9，按电气应用分成几类：

- **第 1、2、3、4 章**：电气系统的设计和安装规则，一般适用于所有电气装置。
- **第 5、6、7、8 章**：特定占用场所、设备和条件，以及通信系统。这几章里的规则可以修改或修正前八章中任何一章的规则。
- **第 9 章**：其他各章会引用的表。这些表说明某条规则何时必须用，以及怎样用。
- **资料性附录 A 到 L（Informative Annexes A through L）**：有用的资料，但不是强制性的。

**NEC 90.3 Code Arrangement** 说明规范怎样分成各章。**图 90.3** 把这些章画出来。

第 1 到第 8 章再分成条、部分和节：

- **条（article）**：有编号。第一位数字就是章号。所以 **第 250 条 Grounding and Bonding** 在第 2 章。
- **部分（part）**：大多数条再分成部分，用罗马数字编号。**第 250 条 Part II，System Grounding** 就是第 250 条的第二部分。侧栏另一例是第 250 条 Part IX，Instruments, Meters, and Relays。
- **节（section）**：用“条号、句点、节号”编号，还可以再用字母和数字往下分。书写例子是 **NEC Section 250.20(A)(3)**。侧栏另一例是 **501.20**。节里面是具体规则的正文。规则分强制性（mandatory）和允许性（permissive），差别见 2.1.1。

NEC 还用一套平行编号：从一章到另一章，同类内容的节用同一个号，方便查找。

用来澄清、修改或标出规则的版式：

- **例外（exception）** 说明某条规范何时不适用。例外用斜体。侧栏还说，例外跟在适用的节后面，允许在特定条件下改用别的方法。
- **资料性注释（informational note）** 用来解释、指向另一节，或给提示。它是资料，不是要求。
- **阴影文字** 标出相对上一版的修订。
- **表** 给出应用要求的具体数据，例如线径、盒子尺寸或电动机类型。
- **展示图（exhibit）** 通常是说明某条规则的图。
- **图（figure）** 帮助想象一种做法。
- **例题** 放在资料性附录 D。
- **修订符号** 标出相对上一版改过的地方，可能是另一种字样，或文字旁边的专用符号。见图 4。

图 4 的符号：

| 标记 | 意思 |
| --- | --- |
| 阴影文字 | 相对上一版有修订 |
| 节号、表号或图号前面的符号 | 所给资料已修订 |
| 另一种标记 | 这一节有一段或多段被删掉 |
| N | 新的条、节、表和图 |

#### 2.1.1 使用 NEC（Using the NEC）

从 **NEC 90.5** 读起。那里说明强制性规则、允许性规则和解释性材料。在线版用目录或搜索框找 90.5；纸质版看页眉上的节号。

- **90.5(A)**：强制性规则用 shall 或 shall not。必须严格按原文执行。
- **90.5(B)**：允许性规则用 shall be permitted 或 shall not be required 这类说法。允许这样做，但不是必须。通常是可选项或替代方法。
- **90.5(C)**：解释性材料指资料性注释或资料性附录。

当地条例可以修改 NEC 的要求。州、市或县可以另有必须遵守的附加要求、例外或禁止。该管辖区的规定要向主管机关（Authority Having Jurisdiction, AHJ）核实。

#### 2.1.2 第 1 章总则（NEC Chapter 1, General）

规范用词很专。不懂术语就读不懂规则。所有术语的定义在 **第 100 条 Definitions**。

用第 100 条查 **连续负荷（continuous load）**：预期最大电流会持续至少 **三小时** 的负荷。

再查两个词：

- **标记（labeled）**
- **列名（listed）**

这两个定义说明怎样识别布线系统所用材料的类型和质量。UL Solutions 这类 NRTL 对符合特定安全标准的产品做列名和标记。看到 UL 这类标志，就知道产品符合安全要求。

第 1 章还有 **第 110 条**，是电气安装的一般要求（表 1），包括标记要求、电气设备周围必须留出的工作空间等。经常会听到 **110.12**：所有电气设备的安装必须专业、熟练。安装潦草，就违反 NEC。

**表 1　第 1 章总则里的条**

| 条 | 内容 |
| --- | --- |
| 100 | 全书通用技术术语的定义 |
| 110 | 电气导体和设备的一般要求，包括人员进入和隧道安装所用的外壳 |
| 120 | 支路、馈线和进户负荷的计算方法。其中有农场负荷、医疗设施、码头和船厂、浮式建筑、靠泊设施、娱乐车公园的专门算法 |
| 130 | 能源管理系统的安装和运行 |

计算支路、馈线和进户负荷的要求在 **第 120 条**。这是书中的注，也是表 1 的内容。

#### 2.1.3 第 2 章布线与保护（NEC Chapter 2, Wiring and Protection）

第 2 章讲布线设计和保护（表 2）。常规电气系统的安装问题，多半在这一章解决。图 5 把这一章的条画成一张关系图。图的标题是 Use and identification of grounded conductors。接地导体的使用和识别这一侧栏指向 **第 200 条**。

**表 2　第 2 章选出的条**

| 条 | 内容 |
| --- | --- |
| 200 | 接地导体的使用和识别 |
| 210 和 215 | 支路的规定和要求、支路额定值和必须设置的出线口；馈线的安装和过电流保护 |
| 225 和 230 | 不超过标称 1,000 V 交流（VAC）或 1,500 V 直流（VDC）的室外支路、馈线、进户导体和设备 |
| 267 和 268 | 超过标称 1,000 VAC 或 1,500 VDC 的室外支路、馈线、进户导体和设备 |
| 240 | 不超过标称 1,000 VAC 或 1,500 VDC 的过电流保护和过电流保护装置（overcurrent protective device, OCPD），包括熔断器和固定脱扣断路器的标准额定值 |
| 242 | 不超过 1,000 V 的浪涌保护装置（Part II），以及超过标称 1,000 V 的浪涌放电器（Part III） |
| 245 | 超过标称 1,000 VAC 或 1,500 VDC 的过电流保护和 OCPD |
| 250 | 不超过标称 1,000 VAC 或 1,500 VDC 的接地和搭接：哪些系统必须接地、允许接地、不允许接地；接地连接的位置；接受的接地和搭接方法，包括接地和搭接导体、电极的类型和尺寸 |

图 5 上还能看到表 2 没有单独列出的条。按图上的文字：

| 条 | 图上的名称 |
| --- | --- |
| 210 | Branch Circuits |
| 215 | Feeders |
| 225 | Outside Branch Circuits and Feeders |
| 230 | Services |
| 240 | Overcurrent Protection |
| 242 | Overvoltage Protection |
| 245 | Overcurrent Protection，Systems >1,000 V |
| 250 | Grounding and Bonding |
| 265 | Branch Circuit Systems >1,000 V |
| 266 | Feeder Systems >1,000 V |
| 267 | Outside Branch Circuit and Feeder Systems >1,000 V |
| 270 | Ground and Bonding Systems >1,000 V |

表 2 写了 **267 和 268**。图 5 标出了 267，没有单独标出 268；图上多出来的是 **265、266、270**。查超过 1,000 V 的室外支路、馈线和进户时，以表 2 的 267、268 为准，同时知道图上还有这几条相邻的高压系统条文。

#### 2.1.4 第 3 章布线方法和材料（NEC Chapter 3, Wiring Methods and Materials）

第 3 章列出布线方法和材料的规则（表 3）。一个系统用什么材料、什么做法，取决于建筑构造、占用类型、布线在建筑物里的位置、建筑物里或周围的大气，以及机械方面的因素。

按 **300.1(B)**，构成成品设备整体一部分的导体和布线方法，其一般要求不在规范的这些要求里。第 2、3、4 类电路的一般要求，以及通信系统这类特定用途，也不包括在内。布线方法和材料的一般要求见侧栏 **第 300 条**。

**表 3　第 3 章选出的条**

| 条 | 内容 |
| --- | --- |
| 300 | 不超过标称 1,000 VAC 或 1,500 VDC 的一切布线方法和材料的一般要求。包括最小覆盖要求，以及吊顶上方允许的布线方法 |
| 305 | 超过标称 1,000 VAC 或 1,500 VDC 的布线方法和材料的一般要求 |
| 310 | 第 3 章这些布线方法可以使用的导体 |
| 312 和 314 | 盒子、箱柜、导管体、表计插座外壳和线槽配件。出线盒的大小和形状随用途、线槽尺寸、进入盒子的导体根数、建筑构造和当地大气条件变化。选这些东西、怎么用，多半在这两条里 |
| 315 | 中压导体、电缆、电缆接头和电缆终端 |
| 320 到 340 | 一根或多根导体的电缆，例如非金属护套电缆（Type NM）和金属包覆电缆（Type MC） |
| 342 到 356 | 导管布线系统，例如刚性金属导管（RMC）、柔性金属导管（FMC）和非金属导管 |
| 358 到 362 | 管子布线方法，例如电气金属管（EMT）和电气非金属管（ENT） |
| 366 到 398 | 其他布线方法，如辅助线槽、母线槽和导线槽。**第 392 条**是电缆桥架。**第 393 条**是低压吊顶配电系统 |

弯线空间那项实操说的是接线盒或箱柜。盒子和箱柜在表 3 里归 **第 312 条和第 314 条**。模块没有把“两根 1/0、从端子对侧进入”的最小弯曲空间写成某一个节号。

#### 2.1.5 第 4 章一般用途设备（NEC Chapter 4, Equipment for General Use）

第 4 章是设备的使用和安装规则，例如软线、电缆和电线（表 4），也包括插座、开关和电器。软线和软电缆的侧栏指向 **第 400 条**。

**表 4　第 4 章选出的条**

| 条 | 内容 |
| --- | --- |
| 400 | 软线和软电缆的使用与安装，包括商品名、类型字母、线径、导体根数、导体绝缘、外覆层，以及每种的用途 |
| 402 | 灯具线的使用与安装，包括商品名、类型字母和其他要点 |
| 404 | 开关的使用和安装，以及断路器当作开关使用时的要求 |
| 406 | 插座、开关装置、软线连接器和插头（cord caps）的安装 |
| 408 | 用来控制照明和动力电路的配电盘（switchboard）、开关设备（switchgear）和配电板（panelboard） |
| 410 | 灯具在各种场所的安装 |
| 422 | 任何占用场所里的电器，例如厨房电器、供暖电器、软线插头连接的设备等 |
| 424 | 固定式电空间供暖设备，包括加热电缆、单元加热器、锅炉、集中系统和其他认可设备 |
| 430 | 电动机，包括电气连接、电动机控制和过载保护 |
| 440 到 460 | 空调和制冷设备、发电机、变压器、相位变换器和电容器 |
| 480 | 表中的原文是：与无绳电气系统有关的要求，包括备用应急照明系统里的蓄电池。这些系统也给保安装置供电，但不同于主要的交流电气系统 |
| 495 | 表中这一行把下列内容放在一起：工业控制盘、低压照明、工业工艺和管道加热设备、融冰、电阻器和电抗器，以及超过标称 1,000 VAC 或 1,500 VDC 的设备 |

#### 2.1.6 第 5 章特定占用场所和地点（NEC Chapter 5, Specific Occupancies and Locations）

第 5 章是特定占用区域（表 5）。这些地方里，电气设备产生的火花或热量可能引起爆炸或火灾。危险可能来自当地大气，也可能来自易挥发物质。商业车库、飞机库和加油站是典型的特定占用地点。危险（分类）场所第 I、II、III 类、1 区和 2 区的侧栏指向 **第 500 条**。

**表 5　第 5 章选出的条**

| 条 | 内容 |
| --- | --- |
| 500 | 可能发生火灾或爆炸的特定占用大气有哪些类型。大气分组是为了便于按各种用途检测和认可设备 |
| 501 | I 类场所。空气中有可燃气体或蒸气。例子：喷漆棚、使用危险液体的染色厂、气体发生器间 |
| 502 | II 类场所。有可燃粉尘，例如谷物装卸和储存、粉尘和物料收集处、糖粉粉碎厂。正常运行时，空气中的可燃粉尘可能多到形成爆炸性或可点燃混合物 |
| 503 | III 类场所。空气中有容易点燃的纤维或其他颗粒，但数量还不足以形成可点燃混合物。例子：棉纺厂、人造丝厂、服装厂 |
| 511 和 514 | 使用易挥发或可燃液体的车库和燃油加注场所怎样管 |
| 512 | 使用可燃材料的大麻油设备和大麻油系统。设施里有与大麻有关的可燃气体、液体和蒸气时，用这一条 |
| 520 | 剧院和类似占用场所。火灾和恐慌会危及生命和财产。放映室和相邻区域必须适当通风和布线，以保护操作人员和其他使用该区域的人 |
| 590 | 一切临时电力和临时照明装置 |

加油站在本章开头被当作典型的特定占用地点。补充练习把 gas stations 归到第 5 章，钥匙也是第 5 章，不是单独再给一个条号。

#### 2.1.7 第 6 章特定设备（NEC Chapter 6, Specific Equipment）

第 6 章是其他各章没有覆盖的各种特定设备（表 6）。标志和轮廓照明的侧栏指向 **第 600 条**。

**表 6　第 6 章选出的条**

| 条 | 内容 |
| --- | --- |
| 600 | 电气标志、改造套件和轮廓照明的导体、设备和现场布线 |
| 604 | 预制布线系统 |
| 610 | 起重机和葫芦所用的电气设备和布线 |
| 620 | 电梯、杂物梯、自动扶梯、自动人行道、平台升降机和楼梯椅式升降机。大部分工作由制造商负责。电工通常提供一根馈线，终端接在电梯设备间的断开装置上；也可能负责井道中部一个接线盒的照明电路，用来连接轿厢照明电缆和排风扇 |
| 630 | 电焊设备。通常把它当成需要专用动力出线口的工业动力设备，但向焊机供电的电路还有本条列出的特殊条件 |
| 640 | 音频信号处理和类似设备的布线。通常是低压。设备一般带专用出线盒或箱柜，有的也可以装在标准出线盒里或盒上。有的录音系统要直流，由整流设备、蓄电池或电动发电机供给。低压交流来自比较小的变压器，一次侧接到建筑物里的 120 V 电路 |

#### 2.1.8 第 7 章特定条件和系统（NEC Chapter 7, Specific Conditions and Systems）

大多数商业建筑里，NEC 和当地条例要求公共房间、厅、楼梯和入口有照明手段。一般照明中断时，光还要够占用者离开建筑物。出口门必须有照亮的出口标志，让人看得清楚。第 7 章包括应急系统和法律要求的备用系统的安装。应急系统的侧栏指向 **第 700 条**。

应急和备用电路要布置成能自动转到另一个电源，通常是蓄电池或发动机驱动的发电机。有的占用场所还有一种做法：接到总进户的电源侧。这样拉开总进户开关时，应急电路不会被断开。第 7 章还包含火灾探测和报警系统，以及不容易归进 NEC 其他地方的多种设备、系统和条件。

#### 2.1.9 第 8 章通信系统：室外和进入建筑物（NEC Chapter 8, Communications Systems — Outside and Entering Buildings）

第 8 章是单独一类，管电子通信系统的布线，包括电话、无线电、电视、卫星天线、网络供电的宽带系统，以及共用天线电视和无线电分配系统。室外和进入建筑物的通信系统一般要求，侧栏指向 **第 800 条**。

#### 2.1.10 第 9 章表（NEC Chapter 9, Tables）

第 9 章是详细的表和解释性注释。内容包括导管弯曲、线槽填充和导体尺寸。培训往后走，这些表会经常用到。侧栏指向 **第 9 章**。

#### 2.1.11 资料性附录 A 到 L（Informative Annexes A through L）

附录 A 到 L 提供运用 NEC 时用得上的资料和例题（表 7）。它们是资料性的，不是强制要求。

**表 7　资料性材料**

| 附录 | 内容 |
| --- | --- |
| A | 资料性参考和产品安全标准清单。这些标准是对所提到的电气部件要求的补充，是 NEC 要求之外的进一步参考 |
| B | 在工程监管下确定导体载流量的资料 |
| C | 同一线槽里、同规格同类型多根导体的导管、管子和电缆桥架填充表 |
| D | 支路、馈线、进户和负荷的计算例题 |
| E | 保留。现在没有内容，留给以后修订时用 |
| F | 关键运行电力系统，以及功能性能测试 |
| G | 监控与数据采集系统（supervisory control and data acquisition, SCADA） |
| H | NEC 的施行和执法要求。正文是给地方管辖区用的“示范法” |
| I | UL 标准 486A–486B 里的推荐扭矩表 |
| J | 保留。现在没有内容，留给以后修订时用 |
| K | 住宅以及住宿和护理类居住占用场所里医用电气设备的使用 |
| L | 拟议中的 **2029** 版 NEC 编排 |

### 2.2.0 怎样查找具体安装要求（How to Find Specific Installation Requirements）

查一项具体安装，按这几步：

1. 先熟悉第 90、100、110 条。这样才读得懂正文，也才知道术语怎么定义。
2. 打开 NEC 开头的目录。在线版用导航窗格。
3. 找到你需要的那一类所在的章。
4. 找到针对这项具体用途的条。
5. 翻到所给的页；在线版就选中该条。每一项用途都以粗体标题开始。

书末有索引，按具体题目给出它在 NEC 里的位置。要找的是一个具体题目、而不是一大类时，索引用处更大。在线版也可以用导航窗格。

#### 2.2.1 怎样查找 Type SE 电缆的安装规则

假设要在住宅侧面安装进户电缆（service-entrance cable, Type SE）。知道电缆必须固定，但不知道夹子的间距。

1. 打开目录，往下找到合适的一类，例如 **第 230 条 Services**。也可以用书末索引，或在线版的导航窗格。
2. 翻到该条开始的那一页。在线版就选中这一条。
3. 找到 **230.51 Mounting Supports**。
4. 再找到 **230.51(A) Service-Entrance Cables**。SE 电缆必须用带子或其他认可方法固定：在每一个进户头（service head）、鹅颈（gooseneck），或与线槽、外壳的连接处的 **12 英寸**以内都要有支撑，并且支撑间距不得超过 **30 英寸**。

#### 2.2.2 怎样查找轨道灯的安装规则

不管做什么安装，都可以用 NEC 判断自己有没有违规。例：住宅里装轨道灯（track lighting），业主想把轨道放在推拉玻璃门的窗帘后面。

1. 在第 100 条查 **Lighting Track（Track Lighting）** 的定义。
2. 打开目录或在线导航，找到一般用途所在的章。轨道灯在 **第 4 章 Equipment for General Use**。
3. 找对具体类别的那一条。这里是 **第 410 条**，管灯具、灯座和灯。
4. 在第 410 条里找到对应的部分。本例是 **Part XIII，Lighting Track**。
5. 翻到该页，或在线版进入 Part XIII 下面的节。
6. 读 **410.150**。其中 **410.150(C) Locations Not Permitted** 规定：轨道灯不能装在隐蔽处。窗帘后面听起来像违规，还要再查。
7. 在第 100 条查 **隐蔽（concealed）**。意思是因建筑物的结构或饰面而变得无法接近。窗帘拉上时轨道灯也许看不见，但维修时仍然容易接近。按 NEC 的定义，它不是隐蔽的，所以这种装法并不符合 410.150(C) 所说的那种隐蔽。

用 NEC 定安装要求时，通常要看不只一节。规范自己也会把你指到别的条和节。用熟以后，会知道手上这项安装还和哪些节有关。图 6 是一部分题目的图示索引。

图 6 上印出的对应关系：

| 设备或系统 | 条 |
| --- | --- |
| 工业和商业：配电盘 switchboards | 408 |
| 隔离开关 | 404 |
| 配电板 panelboards | 408 |
| 电动机控制 | 430 |
| 电动机 | 430 |
| 计量、熔断器 | 230、240 |
| 变压器 | 450 |
| 电容器 | 460 |
| 母线槽 | 368 |
| 住宅和一般：移动房屋及移动房屋停车场 | 550 |
| 照明 | 410 |
| 进户 | 230 |
| 天线系统 | 810 |
| 支路 | 210 |
| 布线方法 | 300 |
| 开关 | 404 |
| 接地 | 250 |
| 过电流保护 | 240 |
| 一次/二次配电变压器 | 450 |
| 过电压保护 | 242 |

图上有一个 TV 字样，旁边没有印条号。不要把天线系统的第 810 条安到这个 TV 上。

**其他 NFPA 规范**

NFPA 还出版许多别的规范。和电工关系密切的两部是 **NFPA 70E**，Standard for Electrical Safety in the Workplace，以及 **NFPA 70B**，Standard for Electrical Equipment Maintenance。

NFPA 70E 给出避免电击、电死、电弧闪光和电弧爆裂的安全作业做法。NFPA 70B 指导电气试验、检查和维修程序。两部都是电气专业人员的好资料。有 NFPA LiNK 订阅的话，可以在线阅读。

---

## 小节复习 2.0.0

1. 哪一条有支路负荷的计算资料？
   - a. 第 110 条
   - b. 第 120 条
   - c. 第 342 条
   - d. 第 404 条
2. 在第 406 条里，潮湿或湿场所安装插座的资料在哪里？
   - a. 406.3
   - b. 406.9(A)(1)
   - c. 406.5
   - d. 406.10(1)

**答案**

1. **b**。表 1 写明第 120 条是支路、馈线和进户负荷的计算方法。第 110 条是一般要求，第 342 条在导管那一段，第 404 条是开关。钥匙指向 2.1.2 表 1。
2. **b**。选项原文是 406.9(A)(1)。书后钥匙的引用写成 **NEC Section 406.9**，答案仍是 b。这一节的引用不在本模块的讲解段落里，钥匙把它放在 2.2.0，也就是“自己去查”的那一节。

---

## 模块复习题

奇数题的官方答案在书后附录。偶数题按本节内容判断。第 14 题要打开第 310 条，本模块正文没有写出那个线号。

1. 哪一个词最能描述 NEC 对电气系统安装的要求？
   - a. 最低要求（Minimum）
   - b. 最严格
   - c. 设计说明书
   - d. 完整无缺
2. 为制定 NEC 而设立的关联委员会，下面哪一项是它的主要目的之一？
   - a. 恰当地代表政府游说者
   - b. 准确地代表利益冲突
   - c. 推翻保险机构作出的决定
   - d. 保证各项要求之间没有冲突
3. 哪些章覆盖电气系统的一般设计和安装？
   - a. 第 1、2、7 章
   - b. 第 1、2、3、4 章
   - c. 第 6、7、8 章
   - d. 第 5、6、7、9 章
4. 哪一条定义强制性规则和允许性规则？
   - a. 第 90 条
   - b. 第 100 条
   - c. 第 110 条
   - d. 第 200 条
5. 第 110 条管什么？
   - a. 支路
   - b. 定义
   - c. 电气安装的一般要求
   - d. 布线设计与保护
6. 哪一条管电缆桥架？
   - a. 第 330 条
   - b. 第 342 条
   - c. 第 368 条
   - d. 第 392 条
7. 一般布线用的导体，资料在哪里？
   - a. 第 280 条
   - b. 第 310 条
   - c. 第 404 条
   - d. 第 340 条
8. 灯具的安装程序在哪里？
   - a. 第 410 条
   - b. 第 408 条
   - c. 第 366 条
   - d. 第 460 条
9. 哪一条提供配电盘和配电板的资料？
   - a. 第 285 条
   - b. 第 300 条
   - c. 第 408 条
   - d. 第 540 条
10. 剧院在哪里？
    - a. 第 110 条
    - b. 第 338 条
    - c. 第 430 条
    - d. 第 520 条
11. 第 600 条管什么？
    - a. 轨道灯
    - b. 电气标志和轮廓照明
    - c. X 射线设备
    - d. 应急照明系统
12. 无线电、电视和电话分配系统的要求在哪一章？
    - a. 第 8 章
    - b. 第 7 章
    - c. 第 6 章
    - d. 第 5 章
13. 计算例题在哪里？
    - a. 资料性附录 A
    - b. 资料性附录 C
    - c. 资料性附录 D
    - d. 资料性附录 G
14. 在第 310 条里查找绞合导体的资料。装在线槽里时，哪种规格的导体必须是绞合的？
    - a. 14 AWG 及更粗
    - b. 12 AWG 及更粗
    - c. 10 AWG 及更粗
    - d. 8 AWG 及更粗
15. 在第 408 条里找到配电盘净距那一节。假设配电盘没有不可燃挡板，盘顶到可燃天花板的最小净距是多少？
    - a. 1 英尺
    - b. 2 英尺
    - c. 3 英尺
    - d. 4 英尺

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | a | 官方答案。NEC 只规定最低要求，不是最严的设计说明书，也不是把所有现场要求都写全。当地可以更严。钥匙指向 1.0.0。 |
| 2 | d | 关联委员会的第一条职责就是各项要求之间没有冲突，并保证一处修改后其余各处一致。它不是为了代表游说者或利益冲突，也不是为了推翻保险公司的决定。 |
| 3 | b | 官方答案。第 1 到第 4 章是一般设计和安装，通常适用于所有装置。第 5 到第 8 章是特定场所、设备和通信。第 9 章是表。钥匙指向 2.1.0。 |
| 4 | a | shall 和 shall be permitted 的区别写在 90.5，90.5 属于第 90 条。第 100 条是定义，第 110 条是安装一般要求，第 200 条是接地导体。 |
| 5 | c | 官方答案。表 1：第 110 条是导体和设备的一般要求。支路在第 210 条，定义在第 100 条，布线设计与保护是第 2 章。钥匙指向 2.1.2 表 1。 |
| 6 | d | 表 3 写明第 392 条是电缆桥架。第 368 条在图 6 里是母线槽。第 342 条起是导管。 |
| 7 | b | 官方答案。表 3：第 310 条说明第 3 章这些布线方法可以使用的导体。钥匙指向 2.1.4 表 3。 |
| 8 | a | 表 4：第 410 条是灯具在各种场所的安装。第 408 条是配电盘和配电板，第 460 条在 440 到 460 那一组里，和第 430 条的电动机、变压器、电容器放在一起。 |
| 9 | c | 官方答案。表 4：第 408 条是 switchboards、switchgear 和 panelboards。钥匙指向 2.1.5 表 4。 |
| 10 | d | 表 5：第 520 条是剧院和类似场所。 |
| 11 | b | 官方答案。表 6：第 600 条是电气标志、改造套件和轮廓照明。轨道灯在第 410 条 Part XIII。应急系统在第 7 章、第 700 条。钥匙指向 2.1.7 表 6。 |
| 12 | a | 第 8 章是电话、无线电、电视、卫星天线、网络供电宽带，以及共用天线电视和无线电分配。第 7 章是应急、备用和火警这类特定条件。 |
| 13 | c | 官方答案。表 7：附录 D 是支路、馈线、进户和负荷的计算例题。附录 C 是填充表，附录 G 是 SCADA。钥匙指向 2.1.11 表 7。 |
| 14 | d | 由正文推断，答案不在本模块正文里。题目要到第 310 条查。NEC 310.3(C)（较旧版在 310.106(C)）规定：装在线槽里时，8 AWG 及更粗的导体必须绞合，除非规范别处允许或要求用实心。选项 d 是 8 AWG 及更粗。26109 另有一句“穿导管时 6 号及更粗用绞合”，那是选线习惯，不是这道题要查的第 310 条。 |
| 15 | c | 官方答案是 3 英尺。钥匙指向 2.2.0，并引用 **NEC Section 408.18(A)**。2.2.0 只教查找步骤，讲解段落里没有写出 3 英尺，也没有写出 408.18(A)。这个节号是第 15 题的，不要挪到“两根 1/0 从端子对侧进入”的弯线空间实操上。 |

---

## 补充练习

1. NEC 为电气系统的安装提供 __________ 要求。
2. NEC 由 __________ 章组成。
3. 第 2 章覆盖 __________。
4. 定义在 __________ 里。
5. 覆盖布线方法的那一章是 __________。
6. 对或错？第 430 条覆盖电动机。
7. 第 520 条覆盖 __________ 以及火灾和恐慌会危及生命和财产的类似占用场所。
8. 要确定设备接地导体（equipment grounding conductor, EGC）的尺寸，去看 __________。
   - a. 第 1 章
   - b. 第 2 章
   - c. 第 3 章
   - d. 第 4 章
9. 覆盖加油站的那一章是 __________。
10. 收有其他各章所引用的表的那一章是 __________。

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | minimum | 官方答案。NEC 提供的是最低要求。钥匙指向 1.0.0。 |
| 2 | 九章（nine） | 2.1.0：正文有九章，编号 1 到 9。第 90 条是引言。附录 A 到 L 不是章。 |
| 3 | wiring and protection | 官方答案。第 2 章的标题就是 Wiring and Protection，布线与保护。钥匙指向 2.1.3。 |
| 4 | 第 100 条 | 2.1.2：所有术语的定义在第 100 条。 |
| 5 | NEC Chapter 3 | 官方答案。第 3 章是 Wiring Methods and Materials。钥匙指向 2.1.4。 |
| 6 | 对 | 表 4：第 430 条是电动机，包括连接、控制和过载保护。图 6 也把电动机和电动机控制放在第 430 条。 |
| 7 | theaters | 官方答案。表 5：第 520 条管理剧院和类似场所。钥匙指向 2.1.6 表 5。 |
| 8 | b | 表 2：第 250 条在第 2 章，内容包括接地和搭接导体、电极的类型和尺寸。第 3 章第 310 条是一般布线导体，不是这道题指向的尺寸依据。 |
| 9 | NEC Chapter 5 | 官方答案。第 5 章开头把加油站和商业车库、飞机库一起列为典型的特定占用地点。钥匙指向 2.1.6。 |
| 10 | 第 9 章 | 2.1.0 和 2.1.10：第 9 章是其他各章引用的表，例如导管弯曲、线槽填充和导体尺寸。 |

---

## 本模块要记住的 NEC 位置

只收本模块正文或书后钥匙写明的位置。游泳池出线口和弯线空间的节号，模块没有给。

| 内容 | 位置 |
| --- | --- |
| 引言；实操第 1 项要求在这里看适用范围 | 第 90 条 |
| 保护人和财产；侧栏 Practical Safeguarding | 90.2(B)，按本模块的引用 |
| 规范怎样分章 | 90.3，图 90.3 |
| 强制性、允许性、解释性材料 | 90.5(A)、90.5(B)、90.5(C) |
| 定义，包括连续负荷、labeled、listed、feeder、轨道灯、concealed | 第 100 条 |
| 电气安装的一般要求 | 第 110 条 |
| 安装必须专业、熟练；潦草即违规 | 110.12 |
| 支路、馈线、进户负荷计算 | 第 120 条 |
| 能源管理系统 | 第 130 条 |
| 接地导体的使用和识别 | 第 200 条 |
| 支路 / 馈线 | 第 210 条 / 第 215 条 |
| 不超过 1,000 VAC 或 1,500 VDC 的室外支路、馈线、进户 | 第 225 条、第 230 条 |
| 超过该电压的室外支路、馈线、进户 | 第 267 条、第 268 条；图上还有 265、266 |
| 过电流保护，含熔断器和固定脱扣断路器的标准额定值 | 第 240 条 |
| 浪涌保护装置（Part II）和超过 1,000 V 的浪涌放电器（Part III） | 第 242 条 |
| 超过 1,000 VAC 或 1,500 VDC 的过电流保护 | 第 245 条 |
| 接地和搭接，含导体和电极的类型、尺寸 | 第 250 条 |
| 图上超过 1,000 V 的接地和搭接 | 第 270 条 |
| 成品设备整体里的导体和布线方法不在这些一般要求中 | 300.1(B) |
| 布线方法和材料；超过 1,000 V 的见 305 | 第 300 条、第 305 条 |
| 第 3 章布线方法可用的导体 | 第 310 条 |
| 盒子、箱柜、导管体 | 第 312 条、第 314 条 |
| 中压导体和电缆 | 第 315 条 |
| NM、MC 等电缆 | 第 320 条到第 340 条 |
| 导管，如 RMC、FMC | 第 342 条到第 356 条 |
| 管子，如 EMT、ENT | 第 358 条到第 362 条 |
| 电缆桥架 / 低压吊顶配电 | 第 392 条 / 第 393 条 |
| 软线 / 灯具线 / 开关 / 插座 | 第 400、402、404、406 条 |
| 潮湿或湿场所的插座 | 选项为 406.9(A)(1)；钥匙写作 406.9 |
| 配电盘、开关设备、配电板 | 第 408 条 |
| 无不可燃挡板时，盘顶到可燃天花板的净距 | 钥匙：408.18(A)；答案 3 英尺 |
| 灯具 | 第 410 条 |
| 轨道灯 | 第 410 条 Part XIII；410.150；410.150(C) |
| 电器 / 固定电空间供暖 / 电动机 | 第 422、424、430 条 |
| 空调、制冷、发电机、变压器、相位变换器、电容器 | 第 440 条到第 460 条 |
| 变压器 / 电容器 / 母线槽 | 图 6：第 450、460、368 条 |
| 危险场所总类；I 类、II 类、III 类 | 第 500、501、502、503 条 |
| 车库和燃油加注 / 大麻油系统 | 第 511、514 条 / 第 512 条 |
| 剧院 / 临时电力和照明 | 第 520 条 / 第 590 条 |
| 标志和轮廓照明 | 第 600 条 |
| 预制布线 / 起重机 / 电梯 / 电焊 / 音频 | 第 604、610、620、630、640 条 |
| 应急系统 | 第 700 条 |
| 通信系统 | 第 800 条；条的范围侧栏写到第 830 条 |
| 移动房屋 / 天线系统 | 图 6：第 550 条 / 第 810 条 |
| 其他各章引用的表 | 第 9 章 |
| SE 电缆支撑 | 230.51；230.51(A)：12 英寸以内，间距不超过 30 英寸 |
| 计算例题 / 填充表 / 推荐扭矩 | 附录 D / 附录 C / 附录 I（UL 486A–486B） |
| 作业电气安全 / 设备维护 | NFPA 70E / NFPA 70B |

---

## 重点单词

### 规范本身

| English | 中文 |
| --- | --- |
| NEC / NFPA 70 | 《国家电气规范》。NFPA 出版。只规定最低要求 |
| NFPA | 美国消防协会。出版 NEC，也做消防教育和标准 |
| article / part / section | 条 / 部分 / 节。条号的第一位是章号。部分用罗马数字 |
| exception | 例外。斜体。说明何时不适用，或允许特定条件下的替代做法 |
| informational note | 资料性注释。不是要求 |
| mandatory / permissive rule | 强制性规则用 shall。允许性规则用 shall be permitted |
| AHJ | 主管机关。当地条例以它为准 |
| informative annex | 资料性附录。A 到 L 不是强制要求。E 和 J 保留 |
| CMP | 规范制定小组。单一利益团体不超过三分之一 |
| Correlating Committee | 关联委员会。保证各条不冲突，并且前后一致 |
| NITMAM | 拟提出动议的通知。公众评论阶段之后可以用 |

### 组织和标记

| English | 中文 |
| --- | --- |
| NRTL | 国家认可检测实验室。检测通过才能标认证标志。OSHA 公布名单 |
| UL Solutions | 以前的 Underwriters Laboratories。2022 年更名 |
| NEMA | 全国电气制造商协会。1926 年成立 |
| IEC / IEEE | 国际电工委员会 / 电气与电子工程师协会。本模块里推动标准全球化的两个组织 |
| labeled / listed | 标记 / 列名。用来识别材料是否符合安全标准 |
| NFPA 70E / NFPA 70B | 工作场所电气安全 / 电气设备维护 |

### 装置和场所

| English | 中文 |
| --- | --- |
| feeder | 馈线。定义到第 100 条去查，安装要求在第 215 条 |
| branch circuit / service | 支路 / 进户。第 210 条 / 第 230 条 |
| continuous load | 连续负荷。最大电流预期至少持续三小时 |
| OCPD | 过电流保护装置。标准熔断器和固定脱扣断路器的额定值在第 240 条 |
| grounding and bonding | 接地和搭接。不超过 1,000 VAC 或 1,500 VDC 的在第 250 条 |
| EGC | 设备接地导体。类型和尺寸按本模块去第 2 章第 250 条 |
| Type SE | 进户电缆。230.51(A)：支撑在 12 英寸以内，间距不超过 30 英寸 |
| service head / gooseneck | 进户头 / 鹅颈 |
| lighting track | 轨道灯。第 410 条 Part XIII。不能装在隐蔽处 |
| concealed | 隐蔽。因建筑结构或饰面而无法接近。窗帘后面仍可维修，不算隐蔽 |
| switchboard / panelboard | 配电盘 / 配电板。都在第 408 条 |
| Class I / II / III | 可燃气体或蒸气 / 可燃粉尘 / 易燃纤维。第 501、502、503 条 |

---

## 复习时先记这几条

- 现场用管辖区采用的那一版。规范是最低要求，当地可以更严。本模块教的是查找，不是把规范背下来代替书。
- 保护人和财产这一句，本模块引在 90.2(B)。管什么、不管什么，打开第 90 条自己读。编排见 90.3。shall 是必须，shall be permitted 是允许但不强制，见 90.5。
- 九章：1 到 4 章是一般设计和安装；5 到 8 章是特定场所、设备和通信，并且可以修正前八章里的规则；第 9 章是表。附录 A 到 L 不是强制的。E 和 J 是空号。计算例在附录 D。
- 条号的第一位就是章号。第 250 条在第 2 章。定义在第 100 条。连续负荷是至少三小时。安装潦草违反 110.12。负荷计算在第 120 条。
- 第 2 章是布线和保护：200 接地导体，210 支路，215 馈线，225 和 230 是不超过 1,000 VAC 或 1,500 VDC 的室外和进户，240 过电流，250 接地和搭接。超过该电压的，表上是 267、268 和 245；图上还有 265、266、270。
- 第 3 章是方法和材料。导体在第 310 条。盒子和箱柜在第 312、314 条。桥架是第 392 条，不是第 368 条；第 368 条是母线槽。
- 第 4 章：400 软线，402 灯具线，404 开关，406 插座，408 配电盘和配电板，410 灯具，430 电动机。潮湿场所插座这道小节题的选项是 406.9(A)(1)。
- 第 5 章是会爆、会着火的特定场所。501、502、503 是 I、II、III 类。剧院是第 520 条。加油站归第 5 章。第 6 章第 600 条是标志。第 7 章第 700 条是应急。第 8 章是电话、无线电和电视。
- SE 电缆：每一个进户头、鹅颈或与线槽、外壳的连接处 12 英寸以内要有支撑，间距不超过 30 英寸。见 230.51(A)。
- 轨道灯不能装在隐蔽处，见 410.150(C)。隐蔽是指结构或饰面使它无法接近。窗帘后面仍修得到，按定义不算隐蔽。
- 谁都能向 www.nfpa.org 提修改意见。四步程序里要记住的数字：公众意见约 23 周，公众评论约 7 周，发布后 20 天生效，全书每三年一版。CMP 里单一利益方不超过三分之一。
- 配电盘没有不可燃挡板时，盘顶到可燃天花板的最小净距，官方答案是 3 英尺，钥匙给的位置是 408.18(A)。两根 1/0 从端子对侧进入的弯线空间，本模块没有给节号。
