---
id: 26108-wireways-raceways-and-fittings
slug: /electrical/level-1/26108-wireways-raceways-and-fittings
title: "26108 线槽、线管与管件"
sidebar_label: "26108 线槽、线管与管件"
sidebar_position: 4
mdx:
  format: md
---

# 26108 线槽、线管与管件（Wireways, Raceways, and Fittings）

第十二版 *Electrical, Level 1* 模块 26108-26。线槽和管槽用来保护导体、电缆和母线。这一模块讲怎样按材料和《国家电气规范》（NFPA 70, National Electrical Code, NEC）选用并安装这些系统。模块编号是 **26108-26**。

三个词不要混：

- **管槽（raceway）**：封闭通路，用来敷设并保护导体、电缆和母线（busbar）。可以是金属或非金属，形状和用途很多。标题里的“线管”指这一大类。
- **导管（conduit）**：最常见的圆形管槽，样子像管子，但壁厚和重量不同。
- **线槽（wireway）**：带铰链盖或可拆盖的矩形槽。NEC 把靠近进户、计量中心的那种单段加端盖的形式另称为辅助线槽（auxiliary gutter）。

学完要能做到：

1. 识别并说明怎样选用、安装常见管槽。
   - a. 识别并描述导管类型和用途。
   - b. 识别各种导管管件，并说明导管怎样进入箱体。
   - c. 识别不同建筑做法里的常见安装要求。
   - d. 说明管槽怎样搬运和存放。
2. 识别并描述安装管槽系统用的紧固件、锚栓和支架。
   - a. 识别并说明怎样使用扎带。
   - b. 识别并描述各种螺栓和螺钉。
   - c. 识别并说明怎样安装击入销钉和螺柱。
   - d. 识别并说明怎样安装砌体锚栓。
   - e. 识别并说明怎样安装空心墙锚栓和螺钉锚栓。
   - f. 识别并说明怎样使用环氧锚固。
   - g. 识别并描述管槽支架零件。
3. 识别并描述线槽及其相关 NEC 要求。
   - a. 识别线槽类型和部件。
   - b. 记住线槽的常见 NEC 要求。
   - c. 识别并描述特殊管槽。

在指导下要能完成的实操（Performance Task）：

1. 按给定用途，识别并选用各种类型和规格的管槽、管件和紧固件。
2. 按给定用途，认出该用哪一种导管体。
3. 演示怎样安装一套管槽系统。
4. 给选定的管槽系统做终端连接。

重点单词第一次出现时写成「中文（English）」。后面做题时，英文术语要能认出来。

NEC 是注册商标。安装前要以现场使用的那一版 NEC 为准。本笔记里的条文号按这本教材所印的编号，不要擅自改成别的版次。导管填充的详细计算不在本模块，查 **NEC 第 9 章**的表，以及 **资料性附录 C（Informative Annex C）**。接地和搭接在模块 26209-26。PVC 现场煨弯在模块 26115-26。电缆桥架在模块 26207-26。

---

## 1.0.0 管槽系统（Raceway Systems）

识别并说明怎样选用、安装常见管槽。

### 1.1.0 导管（Conduit）

导管是最常见的管槽。它保护导体，并给导体一条路径。金属导管在安装符合要求、所用管件都列名可用于该用途时，还可以充当设备接地导体（equipment grounding conductor, EGC）。

规格由工程说明、地方规范和 NEC 决定。不是“线塞得进就行”。填充查第 9 章和附录 C。

最常见的三种金属导管：

- 电气金属管（electrical metallic tubing, EMT）
- 中间金属导管（intermediate metal conduit, IMC）
- 刚性金属导管（rigid metal conduit, RMC）

三者的实际内径（inside diameter, ID）略有差别，但按**同一个名义内径**对待。名义尺寸描述大致大小，不是精确尺寸。名义内径接近实际内径，但永远不会正好相等。外径（outside diameter, OD）和壁厚差得更明显。三种都按 **10 英尺**一根出售。

**图 1　名义 1 英寸导管尺寸**（按图中文字位置核对）

| | 1" RMC | 1" IMC | 1" EMT |
| --- | --- | --- | --- |
| 外径 OD | 1.315" | 1.290" | 1.163" |
| 内径 ID | 1.063" | 1.104" | 1.049" |
| 壁厚 | 0.126" | 0.093" | 0.057" |

壁厚从厚到薄是 RMC、IMC、EMT。EMT 壁最薄，所以常叫薄壁管（thin-wall）。RMC 最重、最厚。

**镀锌（galvanized）**：内外都覆了耐腐蚀的锌层。各类导管通常都镀锌。

**想一想：1 英寸 IMC 和 1 英寸 RMC 内径一样吗？** 名义尺寸一样，实际内径不一样。1 英寸 IMC 的 ID 是 1.104"，RMC 是 1.063"。补充练习第 5 题因此是错。

#### 1.1.1 电气金属管（EMT）

EMT 广泛用于损伤可能性有限的商业和工业系统，有的住宅也用。相关规范在 **NEC 第 358 条**。它轻，好弯，好切，也是最便宜的金属导管。为了防腐蚀，用镀锌钢制造。

**不允许的地方，NEC 358.12：** 不得用在会遭受严重物理损伤的地方，也不得用来支撑灯具和类似设备。它最多只能支撑一个与导管**名义尺寸相同**的导管体（conduit body）。

导管体是代替弯头、三通等管件的电气配件，盖子打开就能碰到里面的导体。也叫 condulet 或 pulling ell。

**安装注意**

潮湿处，EMT 和其他金属导管的安装必须防止水进入系统。腐蚀防护见 **NEC 300.8**。

食品加工等场所要全面冲洗，水从各个方向喷。**NEC 300.8(D)** 要求导管和全部部件离墙或其他表面至少 **1/4 英寸**。安装面会吸水时也要这个间隙，例如纸或木头。

**允许的用途，NEC 358.10：**

- **358.10(A)**：明敷或暗敷都可以。配上合适管件，也可以直接埋地，并用于潮湿场所。
- **358.10(B)**：腐蚀环境。铝材埋地或接触混凝土时要采取保护措施。镀锌钢和不锈钢的 EMT 及管件，如果有管辖机构（Authority Having Jurisdiction, AHJ）认可的腐蚀防护，可以埋地、浇在混凝土里，或用在腐蚀区域。
- **358.10(C)**：可以用在煤渣混凝土（cinder concrete）里，或穿过煤渣填土（cinder fill），但四周至少要有 **2 英寸**非煤渣混凝土保护。否则 EMT 必须留在煤渣材料以下至少 **18 英寸**。煤渣混凝土是用煤渣作骨料、加波特兰水泥和水制成的轻混凝土。煤渣填土主要是煤燃烧的副产品。
- **358.10(D)**：潮湿场所腐蚀风险更高，支架和所有五金也必须是耐腐蚀材料，或者另加耐腐蚀保护。
- **358.10(E)**：钢和不锈钢 EMT 可以用在可能发生物理损伤的地方。注意：可能损伤可以，严重损伤不行。严重损伤是 358.12 禁止的。

**列名（listed）** 的意思：全国认可的检测实验室（NRTL），例如 UL Solutions，在特定条件下测过，并确认产品能完成所声明的用途。厂家自己不能宣称列名。用在没有列名的用途上，产品失效的责任会落到安装者身上。

EMT 是钢做的，本身是可靠导体，所以可以当 EGC。每个接头必须拧紧，从负荷一路导回进户，接地路径要连续。接地和搭接的细节在模块 26209-26，规范在第 250 条。

EMT 壁太薄，不能套丝。必须用与管子**名义尺寸相同**的管件，而且要配合紧密。NEC 的说法是 made up tight，并经批准用于该用途。常见是止付螺钉（setscrew）或压紧式（compression），也有推入式（push-on）。

每个管件做两件事：把接头在机械上锁住，不散开；如果导管要当 EGC，它还得是导电链上可靠的一环。

浇在混凝土里时，管件必须按 **NEC 358.42** 做到混凝土密闭（concrete-tight）：挡住砂子和其他磨料，并且因为会碰到水，还要防雨（raintight）。列名为潮湿场所的管件可以用在干燥场所。只列名干燥场所的管件不能用在潮湿场所。有的列名混凝土密闭管件，浇混凝土前仍要缠胶带。以厂家说明为准。

**管件**

- 潮湿或受潮场所：用列名管件。里面有压紧环，形成防雨密封。密封环可以是塑料或橡胶。进箱接头还用垫圈挡水。有的厂家用黑色帮助认出防雨管件，这不是行业统一标准。
- 干燥场所：压紧式、止付螺钉式或推入式都可以。最常见的是进箱接头（box connector）和管箍（coupling）。管箍两端一样。进箱接头一端有螺纹，用来固定到箱体上。
- 止付螺钉式没有密封，不能做防雨，也不能用于潮湿场所。把螺钉顶紧在管壁上即可。
- 推入式是用力推到管端上，可以用简单的塑料工具松开拆下。
- 无论哪一种，导管都要插到管件底部，强度和接地故障路径才可靠。
- 这些管件可以是压铸或钢。钢的更结实，比压铸的更不容易裂。

工地上管件种类很多。要用工程指定的那种，或主管指定的那种。几千英尺都装错管件，后果很大。

**支撑，NEC 358.30**

和大多数金属导管一样，EMT 支撑间距 **不超过 10 英尺**。每个终端（箱子、配电盘等连接处）**3 英尺以内**也要有支撑，例外有限。

**电气非金属管（electrical nonmetallic tubing, ENT）**

名字容易听成硬质 PVC，但不是。ENT 是柔性波纹管，给通信、光纤和有线电视（CATV）布线做轻型保护。它不像电线套管（wire loom）那样沿长度剖开。允许用途在 **NEC 第 362 条**。颜色很多，蓝色常见，因此外号叫蓝精灵管（Smurf tube）。

#### 1.1.2 中间金属导管（IMC）

IMC 是刚性钢管，比 EMT 重，但不是最重的。壁厚小于 RMC、大于 EMT。重量大约比 RMC 轻 **35%**。材料可以是镀锌钢、不锈钢或铝。

因为更便宜、更轻、壁更薄，同样的安装通常比 RMC 省钱，强度评级仍然高。

整章是 **NEC 第 342 条**。按 **342.120**，IMC 必须沿长度每隔 **5 英尺**标出自己的缩写。

**允许的用途，NEC 342.10：**

- **342.10(A)**：各种环境和各种占用类型都可以。
- **342.10(B)**：腐蚀环境。可以埋地或浇在混凝土里。有经批准的腐蚀防护时，也可以用在有腐蚀性物质的地方。
- **342.10(C)**：煤渣混凝土或煤渣填土以下，规则同 EMT：四周至少 2 英寸非煤渣混凝土，否则至少在煤渣材料以下 18 英寸。
- **342.10(D)**：潮湿场所。支架和其他五金必须耐腐蚀，或有耐腐蚀涂层。
- **342.10(E)**：可能发生**严重**物理损伤的地方也可以用。这是它和 EMT 的重要差别。

342.10(B) 到 (D) 和 EMT 几乎一样。IMC 也可以当 EGC。

**异种金属，NEC 342.14**

铝和钢这类异种金属在腐蚀环境里比单独使用锈得更快。除非存在严重腐蚀影响，不锈钢和铝质 IMC 可以和镀锌钢制品一起用。

IMC 壁厚足够套丝。同规格的 IMC 和 RMC 外径并不完全一样，但螺纹管件可以互换，不需要专用套丝工具。有的电工觉得 IMC 表面更硬，套丝比 RMC 难。煨弯要用专用弯模，把管子撑住，避免压扁。

螺纹和其他管道系统一样，锥度是 **每英尺 3/4 英寸**。常见螺纹管件有螺纹管箍和防水螺纹哈夫（hub）。哈夫类似进箱接头，法兰更大，通常水密，用来把 IMC 和 RMC 接到箱体上。

EMT 那种压紧式和止付螺钉式管件也可以用在 IMC 和 RMC 上。但不能装在已经套了丝的管端上。要用这两种管件，管端必须没有螺纹。

#### 1.1.3 刚性金属导管（RMC）

RMC 是常见金属导管里最重、壁最厚的。壁厚够做出牢固螺纹，对导体的保护也最大。

出厂时两端都套好丝。一端通常拧着管箍，另一端有时有螺纹保护帽，但不一定有。材料可以是钢、不锈钢或铝。

规范在 **NEC 第 344 条**。允许用途和前面几种几乎相同。它可以用于最严重的物理破坏可能发生的环境。它是钢做的，镀锌或其他经批准的保护层不好，仍然会生锈。

因为 RMC 和管件更强，支撑间距可以更大。大规格也比小规格更刚。**NEC 344.20** 规定 RMC 不能小于 **1/2 英寸**，不能大于 **6 英寸**。

**NEC 表 344.30(B)** 按商业规格给出支撑间距。这张表**只在使用螺纹管箍时有效**。正文给出的两端是：

- **1/2 英寸和 3/4 英寸**仍须每 **10 英尺**支撑一次。
- **3 英寸及以上**，支撑间距最长可以到 **20 英尺**。

中间规格的间距在表里，正文没有逐档列出，这里不补。**344.30(A)**：连接点（箱子、导管体或其他箱体）**3 英尺以内**必须支撑。如果连接点 3 英尺以内没有结构构件，这个距离可以放到 **5 英尺**。

螺纹管件导电可靠，所以 RMC 是很好的 EGC。

**塑料被覆 RMC**

外面再加一层被覆，提高耐腐蚀能力。外层通常是聚氯乙烯（polyvinyl chloride, PVC），也有类似涂层。内表面涂瓷漆或聚氨酯。典型场合：化工厂、食品厂、炼油厂、化肥厂、造纸厂、污水处理厂。

PVC 被覆管的颜色用来认规格：

- 蓝色：整英寸，如 1"、2"。
- 红色：四分之一英寸档，如 3/4"、1 1/4"。
- 黑色：半英寸档，如 1 1/2"、2 1/2"。

这种管子要专用套丝工具和手法。出厂螺纹在套丝后涂聚氨酯。配套管件有套筒，把否则会露出来的螺纹盖住。

现场套丝时，先把端部外层整齐切掉。可以用塑料螺纹保护帽当量规，量该切多长。沿管子纵向切几刀，PVC 会成小块而不是长条，更好揭。套完丝，用脱脂喷剂清洁螺纹和管子内部，再涂**导电**的螺纹涂料。尽量少留没有被覆的螺纹。

**NEC 300.8(A)**：耐腐蚀 RMC 在现场套丝后，螺纹必须涂既耐腐蚀、又导电的物质。煨弯时也要格外小心，不要弄坏被覆。

**黑瓷漆钢导管**常叫黑管，是涂了黑瓷漆的钢导管。过去专用于室内、要好看的布线。美国已经不再生产销售。只因为旧装置里还能见到，书里才提到。

#### 1.1.4 铝导管（Aluminum Conduit）

铝导管比钢更耐腐蚀。适合潮湿处和某些化学品环境，例如污水处理厂、冷却塔、食品服务区。也适合磁共振成像（MRI）附近：那里有电磁感应。铝不像钢，**没有磁性**。

**NEC 300.8(B)**：铝导管以及放进混凝土或直接接触土壤的相关部件，必须有附加腐蚀防护。例子：经批准的涂料、经批准的缠带、塑料被覆。

不要把铝导管埋进含氯化钙（CaCl₂）的土壤或混凝土。有水分且温度升高时，氯化钙会腐蚀铝。冷天浇混凝土时常加氯化钙来加快凝固。浇之前要确认没有用它，并向当地 AHJ 确认。

#### 1.1.5 硬质 PVC 导管（Rigid PVC Conduit）

另一类导管的正式名称可以是硬质非金属导管（rigid nonmetallic conduit, RNC）。最常见的 RNC 是 PVC。PVC 导管长度可以到 **20 英尺**，更长要特殊订货。

PVC 不腐蚀，化学性质稳定，常用于潮湿或腐蚀场所。极端日晒等条件下仍可能老化。管子上会印标记。标了耐日晒（sunlight-resistant），只是减慢降解，不是杜绝。

PVC 比别的导管轻，好搬。因为它是塑料，壁比金属导管厚。接头用溶剂水泥，材料也好切，所以装得快。

很多管件，例如进箱接头和内外丝接头，一端有螺纹，用来固定到箱体或导管体上。**PVC 导管本身从不用螺纹连接。**

重量分两档，由 ASTM International 规定壁厚：

- 40 号（Schedule 40, Sch 40）
- 80 号（Schedule 80, Sch 80）

Sch 80 大约比 Sch 40 厚 **30%**，更强、更耐用。两者外径相同，所以管件规格可以互换。Sch 80 内径更小，穿线容量更小。

另外两种只用于地下或浇在混凝土里，壁都没有 Sch 40、Sch 80 厚，因此不允许用于地上：

- 包封埋设（Type EB）：地下使用，而且导管要浇在混凝土里。
- 直接埋设（Type DB）：地下使用，不必包封。

Sch 40 和 Sch 80 的规格从 **1/2 英寸到 6 英寸**。Type EB 和 Type DB 只有较大规格，因为很少需要把小线、小管埋地或包封。

**表 1　名义 3 英寸 PVC 导管尺寸**（列位置已按页面坐标核对）

| 类型 | 外径 OD | 内径 ID | 最小壁厚 |
| --- | --- | --- | --- |
| 3" Sch 40 | 3.500" | 3.068" | 0.216" |
| 3" Sch 80 | 3.500" | 2.900" | 0.300" |
| 3" Type EB20 | 3.500" | 3.378" | 0.061" |
| 3" Type EB35 | 3.500" | 3.348" | 0.076" |
| 3" Type DB60 | 3.500" | 3.316" | 0.092" |
| 3" Type DB100 | 3.500" | 3.276" | 0.112" |
| 3" Type DB120 | 3.500" | 3.264" | 0.118" |

外径都是 3.500"。壁越厚，内径越小。

**允许用途，NEC 第 352 条，352.10：**

- **352.10(A)**：可以暗敷，例如墙内、楼板内。
- **352.10(B)**：可以浇在混凝土里。
- **352.10(C)**：材料经批准时，可用于腐蚀环境。
- **352.10(D)**：可以直接用在煤渣填土里。前面介绍的金属导管不能不加大量腐蚀防护就这样用。
- **352.10(E)**：可用于潮湿处和需要冲洗的地方。接头像 PVC 水管一样粘好以后是防水的。支撑和终端用的金属五金仍要以某种方式防腐蚀。
- **352.10(G)**：可以明敷。**352.10(H)**：可以直接埋地和浇在混凝土里。
- **352.10(I)**：和 EMT 一样，不能用导管去支撑灯具，非金属导管体除外。
- **352.10(K)**：可能发生物理损伤的地方必须用 **Sch 80**。因为很多地方都可能受伤，只要用 PVC，Sch 80 就很常见。

**不允许，NEC 352.12**，包括但不限于：

- 划为危险场所的位置
- 温度可能超过 **122°F（50°C）** 的用途
- 剧场和类似场所，有一些例外

**352.20**：不能小于 1/2 英寸，不能大于 6 英寸。

**热胀冷缩**

PVC 随温度胀缩明显，太阳直射的辐射热会更严重。一天温差大的一段管子，凉的时候看着还好，热起来会变波浪或下垂。胀缩消不掉，只能给它留出活动。

**NEC 352.30**：安装方式要允许热胀冷缩引起的移动。理解成：管子在支架里要能稍微窜动。

**NEC 352.44**：直线段上有两个点被固定住，例如两只箱体，而且预计长度变化达到 **1/4 英寸或更大**时，必须用伸缩节（expansion fitting）。伸缩节可以像望远镜一样进出，内部 O 形圈密封。

**NEC 表 352.44** 给出每 100 英尺、每 5°F（3°C）温差的伸长量。教材只印了一个例子：预计温差 **80°F（44°C）** 时，每 100 英尺伸长 **3.24 英寸**。

照这个例子，两箱之间如果只有 10 英尺，这段的变化是 0.324 英寸，也就是 100 英尺那个数的 10%。0.324 英寸已经超过允许的 1/4 英寸，这一段必须加伸缩节。

伸缩节也可以用在 PVC 出地面的地方，补偿建筑物或地面沉降，以及冻胀。

RNC 不导电，**不能当 EGC**。进户之后的每一段 PVC 导体路径里，都要按 **NEC 表 250.122** 穿一根接地线。

**管件**

溶剂水泥和水管用的是同一种。常用灰色，好跟常见的灰色 PVC 导管配，也有透明的。粘之前要用 PVC 清洁剂处理管端。水泥凝结很快，天热更快。方向只有一次机会摆正。先干装，做记号，对准了再涂水泥。

长 90 度弯头，也叫大弯（sweep），可以和管箍一起用来转弯。需要时也可以在现场煨弯，做法在模块 26115-26。常见管件还有 45 度弯头、伸缩节、出线盒、0 到 90 度的防液柔性接头、导管体、内外丝接头。

**支撑，NEC 352.30 和表 352.30(B)**

温差大的地方，支架必须能适应胀缩。和其他导管一样，每个箱子、导管体或其他终端 **3 英尺以内**要支撑。档与档之间的最大间距看规格。

**表 2　PVC 导管支撑间距**（已按坐标核对）

| 商业规格 | 最大支撑间距 |
| --- | --- |
| 1/2" 到 1" | 3' |
| 1 1/4" 到 2" | 5' |
| 2 1/2" 到 3" | 6' |
| 3 1/2" 到 5" | 7' |
| 6" | 8' |

#### 1.1.6 高密度聚乙烯导管（HDPE）

高密度聚乙烯（high-density polyethylene, HDPE）导管是另一种列名用于地下安装的 RNC。非常软，可以像电线一样从线盘上放出来。信号和通信用途还可以买到导体已经穿好的盘管。

**NEC 第 353 条**。不允许明敷，也不允许用在建筑物内部。工程做完以后，地面上基本上看不到它。

图中那种橙色一般表示用在光纤。整盘放线，几乎省掉刚性导管段与段之间的全部管箍。需要接头时，通常热熔（heat fusion）或用机械管件。

热熔是把切开的端面熔化，再把两段端面压在一起。HDPE 的电气和管道安装都常这样接。PVC 风管用焊条和热源焊接，多用于实验室排风罩一类，常常手焊，也可以用板材焊成盒子。那是另一类塑料焊接，不要和 HDPE 热熔混成一种做法。

#### 1.1.7 防液柔性导管（Liquidtight Flexible Conduit）

防液柔性非金属导管（liquidtight flexible nonmetallic conduit, LFNC）和防液柔性金属导管（liquidtight flexible metal conduit, LFMC）是为需要柔性的工业设备连接做的。它们挡住蒸气、液体和固体。两种口头都叫 liquidtight。

**LFNC，NEC 第 356 条**

有些情况下 NEC 允许 LFNC 用于室外或埋地。它耐日晒。干燥时可用于 **176°F（80°C）**，潮湿时可用于 **140°F（60°C）**。规格从 **1/2 英寸到 4 英寸**。**3/8 英寸**只在特殊情况下用。指定了哪一种，就要买那一种。

**表 3　三种允许使用的 LFNC**

| 类型 | 构造 |
| --- | --- |
| LFNC-A | 可以叫软管（hose）。光滑无缝内芯，粘结外皮，两层之间有尼龙加强网 |
| LFNC-B | 用得最广。内芯里的加强材料和 LFNC-A 不同，靠这一点把两者分开 |
| LFNC-C | 内外都是波纹（有棱），没有另外两种那种整体加强层 |

**NEC 356.12**：可能遭受物理损伤的地方不能用。长度一般限 **6 英尺**。如果按 **356.30** 做支撑，可以更长。必须每 **3 英尺**支撑一次，并且在终端 **1 英尺以内**支撑。列名扎带可以做简单支撑，包装上要标 **Type 2S 或 Type 21S**。

除了 NEC 其他条文另有规定，危险场所不能用。它不导电，必须另设 EGC。

**LFMC，NEC 第 350 条**

LFMC 大体就是 LFNC 再加一层柔性金属内套。很多要求和 LFNC 相同。终端 **1 英尺以内**要支撑，但沿线路的支撑间距可以到 **4 1/2 英尺**。

因为有金属芯，某些条件下可以当 EGC。如果安装之后还要保持柔性，必须另放 EGC。反复弯折可能把金属内衬折断，负荷就没有接地了。

教材在 LFMC 这一页的 Know the Code 框印成了“Liquidtight Flexible Metallic Conduit (LFNC)，NEC Article 350”。括号里的缩写印错了。第 350 条是 LFMC。LFNC 是第 356 条。同页图 13 的图注还印成了 LNFC。做题以正文的 350 / 356 划分为准。

**防液管件**

最常见的是进箱接头，直通和 90 度能应付大多数安装，也有 45 度。管箍有，但除非线路特别长，很少需要。

很多接头两种防液导管都能用。LFMC 要当 EGC 时，必须用金属接头才导电。金属接头常常两种都能配，但一定要看包装。塑料接头只能用于 LFNC。

#### 1.1.8 柔性金属导管（FMC）

柔性金属导管（flexible metal conduit, FMC）口头叫 flex。它没有塑料外套，所以不防液。构造像 LFMC 里面那层螺旋金属衬。

**NEC 第 348 条**。用来接运行时会振动或轻微移动的设备或机器，也用来做设备的最后一段连接，包括吊顶上方和墙腔里的灯具及类似设备。明敷、暗敷都可以。

**不能用于：**

- 潮湿场所
- 升降井（hoistway）：电梯、小型升降机等用的竖井
- 蓄电池室，不论是不是太阳能的
- 危险场所，除非其他 NEC 条文写明可以
- 环境会损坏里面导体的地方
- 地下，或浇在混凝土里
- 可能发生物理损伤的地方

常见名义规格 **1/2 英寸到 4 英寸**。**3/8 英寸**在某些情况下可以用。支撑要求和 LFMC 大体相同：终端 **1 英尺以内**，线路上最大间距 **4 1/2 英尺**。

有的 FMC 出厂已经穿好导体。这些形式分别叫铠装电缆（Type AC）、金属包覆电缆（Type MC），以及 BX。BX 不是缩写，是一种 MC 产品的品牌。品牌流行之后，人们也用 BX 泛指这些产品。正确叫法仍是 MC。

**NEC 348.42** 有一条特别要求：带角度的 FMC 接头不能用在暗敷处。也有接头把 FMC 接到刚性导管上。

和 LFMC 一样，FMC 可以当 EGC，但必须同时满足：运行中不需要柔性、没有超过长度限制、所用管件列名可用于该用途。

FMC、LFNC、LFMC 这种柔性产品是为设备连接做的，尤其是运行中要活动的连接。不用工具，扳成需要的形状就行。它们仍有最小弯曲半径，查 **NEC 第 9 章表 2** 里的 Other Bends 栏。柔性导管上的弯曲也计入两个拉线点之间最多 **360 度**弯曲。

### 1.2.0 导管管件（Conduit Fittings）

前面已经随各种导管介绍过一批管件。还有一些经常用、而且多种导管都能用。管件的许多要求在 **NEC 第 300 条**。

#### 1.2.1 护套（Bushings）

护套要么是非金属的，要么是带绝缘喉的金属件。装在箱体内部、导管的螺纹端，免得导体蹭到导管锋利的边缘。EMT 管端也可以加推入式护套。

**NEC 300.17(C)**：导管进入箱子、管件、箱体或导管终端时，必须有管件（护套）保护电线不被磨伤。各种导管的条文里也有类似的话。有的 FMC 接头里能看到红色塑料嵌件，作用和护套一样。

**NEC 300.6(G)**：4 号 AWG 或更粗的非接地导体从柜体或箱子进入管槽时，必须用下面之一保护：

- 提供光滑、圆角绝缘表面的管件
- 边缘光滑的列名金属管件
- 导体穿过处用固定好的绝缘材料做物理隔开
- 与箱体成一体的螺纹哈夫或凸台，入口光滑或呈喇叭口

有的护套可以当 EGC 的可靠连接点。图中的塑料护套不接地。搭接护套（bonding bushing）上接一根搭接线，再接到导管所连的箱体。导管和箱子的连接在电气上不够可靠、不能当接地路径时，用这种护套，或用带端子的搭接锁母。

护套必须在穿线之前装上，否则它设计来提供的保护就不存在。

搭接（bonding）是把有金属外壳、又受电的设备在电气上接到接地系统。可以用专用 EGC，也可以靠接到设备上的金属导管。目的是给所有受电设备一条低电阻入地路径。一旦非接地导体碰到设备外壳，过流装置马上断开电路，也减小电位差，降低碰到外壳的人的危险。细节在模块 26209-26 和第 250 条。

#### 1.2.2 螺纹防水哈夫（Threaded Weatherproof Hubs）

螺纹防水哈夫也叫 Myers 哈夫（Myers hub），用在导管进箱、要做成水密连接的地方，专为潮湿场所。一件分两部分：

1. 带垫圈的外部管件。一端接过来的导管，另一端是外螺纹，穿进箱子的开孔。
2. 哈夫螺母，从箱子里面拧上。拧紧后垫圈压在箱壁上，形成密封。

有的是接地型，带接地端子。必须拧紧才密封可靠，但拧过头会损坏垫圈。按厂家说明做。

#### 1.2.3 导管体（Conduit Bodies）

导管体也叫 condulet。有可拆盖，能在两段或更多段的交会处碰到导管里的导体。用来当拉线点，也用来从干线分出支线，常常两件事一起做。

材料是铸铝、钢或塑料。要有足够的体积，才能装水密垫圈盖和机螺钉。和冲压钢板拉线盒、灯具不同，导管体一般可以只由导管本身支撑。

**NEC 314.16**，尤其 **314.16(C)(2)**：除非厂家明确标了容积，导管体里不能有接头（splice）、分接（tap）或接线器件。允许的导体根数按 **314.16(B)(1)** 和 **表 314.16(B)(4)**。接头是两根或多根导体在终端以外的地方接在一起。分接是干线上的中间点，再接出一根线去供另一条电路，分接是接头的一种。

盖和垫圈常常要另订。

**C 型**：长线路上的拉线点，或弯曲已经太多、必须加拉线点的地方。例如已经有四个 90 度弯，不再加拉线点（接线盒或导管体）就不能再弯。C 型是直通，没有分支，盖子带垫圈。

**L 型**：既要拉线，又要转 90 度。字母 L 表示弯头。盖的位置：

- LB：盖在背面
- LL：盖在一侧（左）
- LR：盖在另一侧（右）
- LRL：左右都有盖

认方向，把它当手枪：

1. 握住短的那一端，当枪把。
2. 看开口在哪。开口在左是 LL，在右是 LR，在背面（朝上的那面）是 LB，左右都有是 LRL。

**T 型**：三根导管交成 T 形，相当于管道里的三通。

**X 型**：交叉最密的地方，四个接口。

#### 1.2.4 密封管件（Sealing Fittings）

工业危险场所有可燃、有毒气体和蒸气，也有可燃粉尘。哪怕两端压力差很小，气体和火焰也能沿导管系统过去。

密封管件装在导管线路上，减少气体、蒸气和火焰穿过导管。它也能减少潮气在系统里积聚和通过，不过这和危险场所不是一回事。也叫 sealoff。电工可以从开口把密封做进去。

**NEC 501.15 和 502.15** 要求给某些危险环境的导管装密封管件，阻止气体和火焰从一个危险场所传到另一个危险场所，或传到非分类场所。

电线拉完并测试之后才密封。先在管件底部、导体之间和周围塞纤维坝（fiber dam）。传统密封料是水溶性粉末，硬化时膨胀，并粘在管件内壁上。粉末加水，倒进密封管件。纤维坝挡住液体往下漏或漏出去。

市面上有快凝密封料，不必再塞纤维坝。也有预混好的密封料。

**NEC 501.15(C)(6)**：为保证密封，导体截面积合计不得超过导管截面积的 **25%**。除非该密封料专门标明允许更高的填充率。

#### 1.2.5 偏心短节（Offset Nipples）

用来连接靠得很近、又要稍微偏一偏的两件电气设备。直径从 **1/2 英寸到 2 英寸**。一般是镀锌钢或铸铝。偏心量大约从 **1/4 英寸到 1 英寸**。

偏心（offset）是用两个相等、方向相反的弯，通常紧挨着做，让导管对准连接点，或躲开障碍。踢弯（kick）是单独一个小于 90 度的弯，用来改变方向。

#### 1.2.6 导管怎样进入箱体

除了本模块的管件，还用锁母等小五金。

锁母（locknut）在箱子里面把管件锁住。螺纹导管直接接到箱体上时，连接的**两侧**都要锁母。要接搭接线时，可能要用搭接锁母或搭接护套。潮湿处可以用特殊密封锁母，但哈夫密封更好。

绝缘护套和锁母都要拧紧。所以导管必须直着进箱。不能直进，就要用偏心短节、箱子偏心，或在导管上做踢弯、偏心。有些情况下导管本身就是接地路径，这条路径必须可靠。

搭接线（bonding wire）用来维持电气设备与地之间的连续接地路径。

典型进箱步骤：

1. 把外侧锁母拧到导管上，拧到螺纹根部。
2. 把导管插进箱子开孔。
3. 在箱子里面把内侧锁母（或接地锁母）拧到导管端上。
4. 拧紧内侧锁母，把导管固定到箱子上。
5. 把护套拧到伸出内侧锁母的剩余螺纹上，确认护套坐实。

### 1.3.0 常见安装场合（Common Installation Scenarios）

管槽和箱子怎么装，看建筑做法。下面是砌体和混凝土、金属龙骨、木结构、钢结构。

#### 1.3.1 砌体和混凝土暗装

钢筋混凝土里，要做成与表面平齐，导管和箱子必须埋进混凝土。很多工程可以明装在墙面，有的工程要求埋入。

普通箱子可以用，专用混凝土箱更好，深度可以到 **6 英寸**。这些箱子有可折断的安装耳，浇混凝土前先钉在木模板上。安装时把箱子用纸塞紧，防止混凝土渗进去。

砌块墙要平齐，电工必须和砌墙的泥瓦匠配合，把箱子灌缝、封好。砌块砌到插座高度时把箱子放进去。导管分成大约 **3 到 5 英尺**的短节再接起来。泥瓦匠没法把砌块从 10 英尺长的导管上套过去。砌块有厚度，所以还要箱子加长节，或器件环，也叫抹灰环（plaster ring）。

#### 1.3.2 金属龙骨（Metal Stud Construction）

商业建筑内墙常用金属龙骨。龙骨是较薄的镀锌钢槽形件，外形尺寸和标准木龙骨一致。

金属龙骨边缘锋利。开孔、冲孔会做出更多快口。戴合适手套，避免割伤。

这种环境里最常见的是 **EMT 和 MC 电缆**。龙骨上常有预冲孔，可以走导管。预冲孔不在需要的位置时，用冲孔器（knockout punch）另开。孔多时，无绳冲孔工具好用得多。箱子用自攻螺钉，或各种与箱子一体的支架，固定到龙骨上。

EMT 在金属龙骨上垂直安装时，用导管卡子或其他经批准的方法支撑。支撑好，穿线时才不会把管子拽变形。穿线本身会给导管加力。

无论金属龙骨还是木龙骨，固定箱子之前要知道成品墙的厚度。例如成品墙是 **5/8 英寸**石膏板，箱子就要突出龙骨 **5/8 英寸**。不是永远和龙骨面平齐。

非金属护套电缆（Type NM）也常穿过金属龙骨，但快口会伤绝缘。**NEC 300.6(B)(1)** 要求用列名护套或护孔圈（grommet）保护，也能减小拉线时的摩擦。

#### 1.3.3 木结构（Wood-Frame Construction）

住宅和商业木结构里，插座、开关和其他负荷的线要穿过墙。可以在木头上钻孔，也可以在龙骨正面开槽走管槽或电缆。开槽只允许用在不影响结构完整性、规范不反对的地方。

钻孔要大到管子或电缆能放进去，又不能太大。2×4 的实际宽度是 **3 1/2 英寸**。孔的每一侧如果都留下 **1 1/4 英寸**木头，龙骨上就不必再加保护。也就是说，孔打在龙骨中心时，不能大于 **1 英寸**。孔边离龙骨两个边缘都有 1 1/4 英寸，钉子和螺钉就不容易扎到孔里的电缆。

**NEC 300.6(A)**：电缆和某些管槽穿过木构件时，应离开木头边缘 1 1/4 英寸，否则用钢板保护。开槽走线时，有的电缆和管槽也要钢板，见 **300.6(A)(2)**。

**300.6(A)(1) 例外 1** 把大多数刚性导管，包括 EMT，排除在钢板保护之外。EMT 即使开槽嵌进木构件，也不需要钢板。NEC 认为大多数非柔性导管产品自身的保护已经够。

开槽会削弱木龙骨或搁栅，只在必要时用，不要当成首选。槽尽量窄。住宅样板规范：承重墙或外墙龙骨上的槽，深度不超过宽度的 **25%**。龙骨宽 3 1/2 英寸，槽深不能超过 **7/8 英寸**。非承重墙可以开到宽度的 **40%**，大约 **1 3/8 英寸**深。地方规范常常比样板规范更严，以当地为准。

有的木制工字梁在腹板上有预冲孔，间距大约 12 英寸。没有同时核对厂家说明和工程规定，不要在梁或其他工程木材上开槽、切割或钻孔。

用电钻等电动工具时戴好个人防护装备。

#### 1.3.4 金属建筑（Metal Building Construction）

商业和工业建筑常常是预制的：钢结构支承，屋面和墙面是薄金属板。

导管可以沿支撑屋面的结构件走。**NEC 300.6(E)**：波纹金属屋面板下面的电缆、管槽或箱子，离屋面板最低点不得近于 **1 1/2 英寸**。**RMC 和 IMC 不受这条限制。** 金属建筑的屋面结构常常是梁加檩条（purlin），或是空腹钢搁栅。

不要在梁和檩条上钻孔或烧孔，会削弱受力构件。用专门为这个用途设计的卡子或锚固件，把导管吊在金属梁和檩条上。檩条比梁弱。建筑厂家希望加到檩条上的重量加在它的竖向部分，而不是下翼缘。金属用的 Sammy 锚栓适合从结构檩条上吊支架。Sammy 在 2.4.1。

金属建筑里常常要求用 RMC。很多导管走同一条路径时，通常用钢支吊架（strut）支撑。

支吊架是各种金属 U 形槽，像金属木方一样用来做管道、导管和设备的支架和吊架。背面可以有一长串孔或长圆孔。电工行业常见品牌是 Unistrut 和 B-Line。支吊架系统可以跨在檩条之间支撑导管，也可以用丝杆从檩条或梁上吊下来，做成吊架，从屋面结构吊住导管。图 39 是用钢支吊架做的梯形吊架（trapeze）。

### 1.4.0 管槽材料的搬运和存放

存放不当会浪费时间，也会把材料弄坏。不需要多大的损伤，零件就不能用，或者明敷时外观不能接受。

#### 1.4.1 搬运（Handling Raceways）

从运到工地到安装完成，都要按规矩搬，才保得住尺寸和外观。

- 不要在地面、地板上拖，也不要从送货车上拖下来。不要从别的管子上面拖过去。
- 不要在任何表面上拖丝杆。螺纹很容易坏，坏了现场会很麻烦。
- 搬运、运输带螺纹的材料时，螺纹保护帽留着。
- 不要让水、泥土、油脂进入管槽。
- 超长材料，例如长导管，运输时要做好标记和警示。
- 搬的时候不要扔、不要砸别的东西。
- 长料两个人抬。两人都站在平衡荷载的同一侧。每人大约离端部四分之一长度。一起抬，一起放。
- 不要把起重机或吊臂只拴在一根本导管上，去吊一整捆。吊带或钢丝绳要兜住整捆。

#### 1.4.2 存放（Storing Raceways）

管架用来存放导管，防止下垂和变形。

- 大多数管架可以分格，把不同导管分开。好认、好盘点，架子也整齐。
- 不要存在地面上。架子抬高，避免地面损伤，也利用垂直空间。离地还能减少水损。
- 放稳，防止滚下架子。
- 进货、上架时就检查。要干净、没有损伤，从架子上拿下来才好用。
- 必须在室外放一段时间时，用防水布或其他合适的覆盖物，防止水和泥土进去。
- 存放时和危险或腐蚀性化学品分开。
- 管端可以加帽、缠带或塞住。存放期间保持这个保护。敞着口会进脏东西，泥蜂和蜘蛛也会在里面做窝。
- 线槽和电缆桥架比导管更容易被压变形。存放要相应小心。最好离地。

电缆桥架（cable tray）是由多种零件组成的结构，用来固定和支撑导体、电缆和其他管槽。它和线槽不是一回事，见第 3 节开头。

---

## 1.0.0 小节复习

1. 下面哪一种金属导管壁最厚？
   - a. RMC
   - b. IMC
   - c. EMT
2. 参照图 SR01，图中是哪一种导管体？
   - a. C 型
   - b. LB 型
   - c. LL 型
   - d. T 型
3. 泥瓦匠在砌块墙，电工把导管装在砌块空腔里。泥瓦匠必须能把砌块从导管上套过去。应该用多长的导管？
   - a. 3 到 5 英尺
   - b. 6 到 8 英尺
   - c. 整根 10 英尺
   - d. 20 英尺（两根标准长度接起来）
4. 抬长的管槽，最好怎样？
   - a. 拖
   - b. 用叉车
   - c. 两个人
   - d. 把管帽拿掉

**答案**

1. **a**。图 1 里 1 英寸 RMC 壁厚 0.126"，IMC 0.093"，EMT 0.057"。
2. **c**。书后答案指向 1.2.3 的图 23，是 LL 型。认的时候按手枪法：短端当枪把，开口在左是 LL。
3. **a**。砌块墙里用大约 3 到 5 英尺的短节。10 英尺太长，砌块套不过去。见 1.3.1。
4. **c**。长料两个人抬，每人离端大约四分之一长度，不要拖，保护帽留着。见 1.4.1。

---

## 2.0.0 管槽紧固件、锚栓和支架（Fasteners, Anchors, and Supports）

导管和其他管槽必须支撑好。要往木头、混凝土和金属上固定，紧固件必须跟安装面匹配。用错紧固件，或正确的紧固件装错，支架最终会失效。一个支架失效或不承重，其余支架的应力就变大。

工程说明和厂家安装说明可能规定紧固件的类型和规格。没有规定时，由你来选、来装。

用错紧固件会有各种失效。紧固件的类型和等级很多，按厂家建议安装。有的线耳和其他接线端子只按随附的那套五金做过测试和批准。这种时候必须用厂家提供的五金。每种紧固件也要用对工具，否则会把它弄坏，不能再用。

### 2.1.0 扎带（Zip Ties）

扎带是一件式、自锁的绑带，用来把一束电线和电缆捆在一起。通常是尼龙，也叫 cable tie 或 tie wrap。带扣里有一小颗金属或塑料齿，咬住带子上的棱，把它锁住。

扎带很结实，用途很广，甚至被当作束带手铐。控制盘里如果没有它，线会缠成一团。颜色很多，最常见是黑和白。

带孔眼的可以用螺钉固定到盘面上，把线束锚在一个位置。标识扎带有贴标签的位置。可松开的能打开拆下，但很少用。普通扎带要剪断才能拆。装上之后只能再收紧，不能放松。

可以手装，也可以用专用工具。可能晒到太阳的地方，要用抗紫外线（UV）的。吊顶兼作暖通回风静压箱时，可能要专用防火扎带。也有胶粘底座。

用法：绕过物体或线束，把端头穿进带扣，拉紧。不要拉过头，细导体会被勒坏。拉紧后用钢丝钳把尾端剪掉，并把扎带摆到好看的位置。剪口又硬又尖，容易割破手指。尽量让剪口不容易被没戴手套的手碰到。

不要用折刀或类似单刃工具去剪。材料很硬，单刃又难剪又容易伤手。用钢丝钳，例如克丝钳，或剥线钳的刃口。

有的扎带没有列名为可以支撑或定位电缆和柔性导管。很多扎带被 UL Solutions 列为 **Type 2 或 Type 21**，这两种不是用来定位和固定电缆的。列名可以支撑电缆、并满足 NEC 的，包装上标 **Type 2S 或 Type 21S**。LFNC 那一节允许用的就是后两种。

### 2.2.0 螺栓和螺钉（Bolts and Screws）

种类极多。这里只记电工常用的。

#### 2.2.1 螺栓和类似螺纹紧固件

美国用统一螺纹标准（Unified Thread Standard, UTS）规定尺寸和系列。

**表 4　常见螺栓规格和牙数**（四列按页面从左到右核对：UNC、UNF、米制粗牙、米制细牙）

| UNC 粗牙 | UNF 细牙 | 米制粗牙 | 米制细牙 |
| --- | --- | --- | --- |
| 1/4"-20 | 1/4"-28 | M6-1.00 | M6-0.75 |
| 5/16"-18 | 5/16"-24 | M8-1.25 | M8-1.00 |
| 3/8"-16 | 3/8"-24 | M10-1.50 | M10-1.25 |
| 7/16"-14 | 7/16"-20 | M12-1.75 | M12-1.50 |
| 1/2"-13 | 1/2"-20 | M14-2.00 | M14-1.50 |
| 9/16"-12 | 9/16"-18 | M16-2.00 | M16-1.50 |
| 5/8"-11 | 5/8"-18 | M20-2.50 | M20-1.50 |
| 3/4"-10 | 3/4"-16 | M22-2.50 | M22-1.50 |
| 7/8"-9 | 7/8"-14 | M24-3.00 | M24-2.00 |
| 1"-8 | 1"-14 | M27-3.00 | M27-2.00 |
| 1 1/8"-7 | 1 1/8"-12 | M30-3.50 | M30-2.00 |
| 1 1/4"-7 | 1 1/4"-12 | M36-4.00 | M36-2.00 |
| 1 3/8"-6 | 1 3/8"-12 | M42-4.50 | M42-2.00 |
| 1 1/2"-6 | 1 1/2"-12 | M48-5.00 | M48-2.00 |

大多数时候用粗牙，偶尔会碰到细牙，有的产品是米制。螺栓长度通常从螺纹尖量到螺栓头的底面，头的厚度一般不算在标称长度里。

UTS 和米制的量法不同。UTS 的第二个数是每英寸有多少牙。1/4"-20 是每英寸 20 牙。数字越大，牙越细。米制的螺距是两牙顶之间的毫米数。所以米制数字越大，牙越粗。

选型主要看：被连接材料的厚度、孔径、头的形状、用什么工具拧。有时硬度也重要，尤其是要承受较高扭矩，或所挂荷载的性质要求更高时。

螺栓头上的标记表示等级，也就是成型所用钢材的硬度和等级。SAE International 和 ASTM International 都有等级标准。图例里有 SAE 7 级和 ASTM A325。要更换等级螺栓时，对照螺栓头标记查等级表，换同一级。

图 42 的美制标记例子是：3/4–10–UNC–2A–LH。依次是名义直径、每英寸牙数、螺纹系列、螺纹等级、左旋。右旋不另标。米制例子是 M–8–1.0 × 2.0：M 表示米制，8 是名义直径毫米，1.0 是螺距毫米，图中把后面的长度标成厘米。

**机器螺栓（machine bolt）** 用来组装零件和固定设备。直径从 1/4 英寸到 3 英寸，长度从 1/2 英寸到 30 英寸。米制有类似范围。可以直接拧进螺孔，也可以配螺母。

**机螺钉（machine screw）** 可以想成头型不同的小螺栓。直径小，内驱动比外驱动实用。外驱动是工具夹住凸出的头。内驱动是头上有槽，工具插进去转。美制机螺钉从 **#6 到 #12**（0.06 英寸到 0.216 英寸）。号越大，钉杆直径越大。更大的机螺钉直径在 1/4 英寸到 1/2 英寸之间。长度从 1/8 英寸到 3 英寸。米制机螺钉沿用米制螺栓的标法。

常见头型和驱动：平头、椭圆头、盘头、圆头、填隙头、菌头、内六角、Torx、离合器槽、一字、十字（1 型和 2 型）。图中还有六角头螺栓、方头螺栓、半圆头方颈螺栓（carriage bolt）、双头螺柱、全牙丝杆。

**有头螺钉（cap screw）** 更像螺栓，外观更光洁。穿过一个零件上的光孔，拧进另一个零件的螺孔。厂家按外观把尺寸做得很准。直径 1/4 英寸到 2 英寸，长度 3/8 英寸到 10 英寸。米制尺寸相近。

**双头螺柱和丝杆**

丝杆（threaded rod）也叫全牙杆（all-thread），整根都有螺纹。长度有 **3 英尺、6 英尺、10 英尺**和定做长度。低碳钢的适合低应力荷载，特殊用途有更高等级。管吊架，以及同时吊多根管子或电缆桥架的梯形组件，是常见用途。

双头螺柱没有头，像丝杆，但中间通常有一段没有螺纹。一端常拧进固定零件，另一端用螺母和垫圈压住要固定的东西。有的两端螺纹不同，例如一端 UNC、一端 UNF。

螺纹被砸坏、螺母拧不进去时，可以用螺纹锉。一把有八个面，每面一种螺距。两把覆盖 16 种牙。选对螺距，在螺纹上锉过去，几秒就能清掉脏东西并把牙扶正。

不要用钳子去拧螺栓头或螺母。美制扳手和套筒不要用在米制件上，反过来也不行。有的尺寸很接近，接近不等于对。

#### 2.2.2 螺钉（Screws）

螺钉一般是为木头或金属做的。头型和驱动方式很多。

**薄钢板螺钉（sheet metal screw）** 拧进薄金属时自己形成螺纹。钻底孔必须用对钻头。正确的钻头规格通常印在螺钉盒上。经验规则是：底孔钻头与钉杆同粗。自钻螺钉的尖做成钻头形，可以自己钻底孔。

**螺纹切削螺钉（thread-cutting screw）** 是淬火钢、钝头、细牙，用来连接较厚的金属板。薄钢板螺钉是在薄金属里挤出螺纹，这种螺钉是在稍厚的材料里切出螺纹。底孔钻头仍然必须正确。

**木螺钉（wood screw）** 用来把很多材料固定到木构架上，钉子不合适的时候用。设备以后也更容易拆。

和薄钢板螺钉一样，底孔不要大于钉杆。底孔深度大约是螺钉长度的三分之二。常常可以不钻底孔直接拧进木头，但木头容易裂。底孔总是更好，硬木则必须钻。

木螺钉用号数表示粗细。和机螺钉一样，号越大，钉杆越粗。标准长度也随号数增加。选长短时看荷载。荷载重，就要更长和/或更粗。不要让螺钉穿透木头从背面露出来，既伤手，也不专业。

### 2.3.0 击入销钉和螺柱（Drive Pins and Studs）

销钉和螺柱可以手工打入，也可以用专用枪打进混凝土甚至钢材。

#### 2.3.1 锤击销钉和螺柱

锤击销钉和螺纹螺柱可以不预钻孔，把设备或支架固定到混凝土或砌块上。

1. 把销钉或螺纹螺柱装进专用锤击工具。尖端朝外，销钉上的垫圈落在工具的凹槽里。
2. 把销钉或螺柱抵在要固定的基材上。
3. 轻敲工具的击杆，直到撞针碰到销钉或螺柱。
4. 用重击打击杆。两磅锤合适。

效果最好时，打进硬混凝土至少 **1/2 英寸**，打进较软的混凝土或砌块至少 **1 1/4 英寸**。

#### 2.3.2 火药驱动工具（Powder-Actuated Tools）

火药驱动工具把各种销钉和螺纹螺柱打进砌体，甚至钢材。外形和击发都像枪，靠引爆的火药推力把紧固件打进去。

药筒常见 **.22、.25 或 .27 口径**。口径用英寸或毫米表示。.22 口径的弹壳直径是 0.22 英寸。打进去多深，既看基材密度，也看装药威力。

药筒和弹壳是为特定型号的工具做的，不能互换。同一口径通常有几级威力，对付不同材料。威力用颜色区分，而且各厂颜色不一样。书里的例子：某厂 .27 口径有五级，2 级是棕色，6 级是紫色。不能拿一个厂的颜色去套另一个厂。

药筒有单发，给单发工具用；也有条状或盘状的多发，给半自动工具用。

只有经过正规培训并持有执照的人才能使用。必须严格按厂家说明。持证的人使用时必须把执照带在身上。有的类似工具可能不必持证，但危险类似，公司可能要求专门培训。

**OSHA 29 CFR 1926.302(e)**：只有接受过**那一件**火药驱动工具培训的人才能操作。每个品牌都要单独取证。证书只对一个品牌有效，有时只对一个型号有效。厂家常常自己办证，也授权别人培训和发证。

不要假定基材一定抓得住、或挡得住紧固件。往不熟悉的表面上固定之前，先做中心冲试验（center punch test）：

1. 拿一把锤子，和你打算用的一枚紧固件。
2. 用普通的一锤，把紧固件打向被测表面。
3. 看结果：
   - 尖端镦平，表面没有明显痕迹：材料太硬。
   - 紧固件轻易陷进表面：表面太软，改用手锤销钉。
   - 表面碎裂或开裂：太脆。
   - 留下清楚压痕，尖端没有镦平：再继续试，找出合适的装药威力。

常见安全要求包括：

- 按随工具放在盒子里的操作说明使用。不要拆除安全装置。
- 手和身体不要放到枪口前面。把它当火器对待。
- 只用为这件工具做的紧固件、药筒和零件。
- 操作者和旁观者戴护目镜、听力防护和安全帽。其他防护按需要加。
- 使用区域 **50 英尺**内张贴“正在使用火药驱动工具”。
- 使用前确认没装弹，并按说明做功能试验。
- 先用该工具建议的最低威力，朝合适的基材试打。打不进去再升一级，直到打入深度合适。
- 始终把枪口对着远离人员和旁观者的方向。装了弹的工具不要无人看管。
- 不要在有爆炸或可燃物的区域使用。
- 真正要打的时候才装弹。装了以后决定不打，先退药筒，再退紧固件。
- 清洁、维修、换零件、休息前、存放前，都要退弹。
- 遵守间距、边距和基材厚度。不要对着已有的孔打，也不要往焊缝里打。
- 哑火时，工具继续抵在工作面上至少 **30 秒**。仍然不响，按厂家说明处理。
- 药筒和已退弹的工具上锁存放。没打响的药筒不要扔进垃圾桶。

案例：一名 22 岁学徒被隔壁房间的高速火药驱动工具射出的钉子击中头部死亡。操作者想把胶合板锚到空心墙上，钉子穿过墙，飞了将近 **30 英尺**打中死者。操作者从未受过培训，附近的人也没有戴防护。结论：不要用这种工具往容易打穿的材料里固定。它是为砌体和重型钢材做的。使用要培训和取证。区域内所有人都要知道工具正在使用，并戴好防护。

### 2.4.0 砌体锚栓和螺钉（Masonry Anchors and Screws）

锚栓让紧固件在各种材料里抓得住。大多数用于混凝土，有的也能用于其他材料。本节把混凝土和砌体里最常用的分成：

- 一步锚栓
- 螺栓锚栓
- 方头木螺钉和护套
- 自钻锚栓
- 混凝土和砌体螺钉

不论哪一种，都要按厂家建议考虑：孔径和孔深、最小埋深、被固定材料的最大厚度、拉拔和剪切承载力。

拉拔额定值是把锚栓沿孔直线拔出来需要的力。剪切额定值是紧固件在与自身成 90 度的方向上能承受的重量或力。

在已硬化的混凝土里安装时：

- 设备或部件所在的面要平整，才站得稳。底面不平，设备运行时可能扭转、翘曲或振动。有的设备还要在设备和地面之间做隔振。
- 先检查电锤或冲击钻是否处于安全可用状态。
- 用锚栓厂家建议的那种、那个尺寸的硬质合金砌体钻头或冲击钻头。
- 用钻上的深度尺，定到需要的孔深。
- 钻混凝土时不要死压钻头。压力有限，让钻自己工作。

钻混凝土会有噪声、粉尘和飞屑。戴护目镜、听力防护和合适手套。附近的人也要防护。可吸入二氧化硅粉尘会造成永久性、不可逆的肺损伤。按公司和 OSHA 的硅尘规定做。吸尘器必须有高效空气（HEPA）过滤器。湿法清理也可以。禁止用压缩空气吹混凝土粉尘，也禁止干扫。

#### 2.4.1 一步锚栓（One-Step Anchors）

一步锚栓穿过被固定部件上的安装孔来装，因为锚栓和所钻的孔直径相同。常见有楔形、螺柱、套管、整体式、螺钉胀、钉子胀，以及 Sammy。

**楔形、螺柱和套管锚栓**

楔形锚栓（wedge anchor）是重型的，带螺母和垫圈。一般用于实心混凝土。钻头直径与锚栓相同。孔内灰尘吹净后插入，用锤子打到被固定部件上表面以下至少还有六扣螺纹。底部的楔把侧壁胀紧在孔壁上。拧紧螺母，部件就固定了。教材这里把 solid 印成了 sold，指的是实心混凝土。

螺柱锚栓（stud anchor）和楔形类似，一般用于较轻荷载，可以用于砖或砌块。再也打不进去时，就是完全胀开了。下端的螺柱像楔形锚栓的楔，是锥形的。

套管锚栓（sleeve anchor）也类似楔形，构造有差别。一般自带螺栓，而不是螺柱加螺母垫圈。

**整体式、螺钉胀和锤击胀**

整体式锚栓锤进孔里，把胀开的侧壁压紧孔壁。底孔的直径和最小埋深都要符合厂家要求。这是轻型锚栓。

螺钉胀和锤击胀也是轻型。锚栓部分先全部放进底孔，再插入螺钉或钉子。螺钉或钉子走到套管末端时，把锚栓的翼胀紧在孔壁上。头必须牢牢压在部件上，埋深至少达到最小值。

**丝杆锚栓**

像 Sammy 这种丝杆锚栓可以装在混凝土、钢或木头里。锚栓用来悬挂丝杆，丝杆拧进锚栓头部。较小规格自带自钻螺钉，可装在钢材上。较大规格有专用安装工具。小节复习把 Sammy 归为丝杆锚栓，不是套管、楔形或自钻锚栓。

#### 2.4.2 螺栓锚栓（Bolt Anchors）

螺栓锚栓装成与混凝土表面平齐，再配上螺纹螺栓或切好长度的丝杆。常见有沉入式和膨胀式。

沉入式（drop-in）是重型的，有两种。标准沉入式内部有胀塞。孔钻到正确直径和深度后，把锚栓放进去，敲到与表面平齐，再用随附的安装工具把胀塞打胀。然后把螺栓拧进已经胀好的锚栓，固定设备。

空心沉入式用于空心混凝土和砌体，也可以用于实心混凝土。它有开槽的锥形胀套和带齿的胀锥。固定设备的那颗螺栓同时把锚栓胀开，不需要安装工具。

膨胀锚栓也有两种。在强度较低的混凝土或砌体里固定时，用双膨胀式，而不用单膨胀式。

#### 2.4.3 方头木螺钉和护套（Lag Screws and Shields）

方头木螺钉（lag screw）也叫 lag bolt，是重型木螺钉，方头或六角头，抓力更大。规格和直径很多。可以单独把东西固定到木头上。配上护套（lag shield），就可以用于混凝土。

护套是一根纵向剖开、但一端仍然连着的管子。放进预先钻好的混凝土孔。方头木螺钉拧进去时，护套在孔里胀开。护套是比较软的金属，螺钉牙能咬进去。

硬砌体里，短螺钉配护套可能就够，钻孔时间也短。软或弱的砌体要用更长的护套和螺钉，抓力才够。

螺钉长度至少等于被固定部件的厚度加上配套护套的长度。砌体上的孔要比护套略深，按厂家说明。

#### 2.4.4 自钻锚栓（Self-Drilling Anchors）

这种紧固件有一个切削套管，先当钻头，后来本身变成可胀的紧固件。用电锤、拿锚栓套管当钻头，在混凝土里钻孔。

孔钻好后把锚栓抽出，把孔清干净。把胀塞放进套管的切削端。再用电锤把带胀塞的套管打回孔里，直到与混凝土表面平齐。锥形胀塞把锚栓锁在孔里。

胀好以后，用锤子横向一掰，锚栓从剪切点断掉。再用合适的螺栓把部件装到锚栓上。

#### 2.4.5 混凝土和砌体螺钉

混凝土和砌体螺钉直接把器件或固定件拧到混凝土、砌块或砖上，不需要锚栓。

一盒螺钉常常附带硬质合金钻头做底孔。冲击钻常常能用，但钻头通常很细。普通混凝土里，用普通钻可能更好，钻头也不那么容易磨。

拧进混凝土时，螺钉上间距较宽的螺纹切进孔壁，靠摩擦咬紧。大多数可以拆下再装，但主要看混凝土或砌体还完不完整。螺钉本身不太容易坏。

### 2.5.0 空心墙锚栓和螺钉锚栓（Hollow-Wall and Screw Anchors）

这类锚栓用在很多材料上。有的轻载时甚至可以用在混凝土或砌体里。空心墙锚栓常用于抹灰、墙板和木饰面板。

形状和尺寸很多，新产品不断出现。很多锚栓有好几个名字，类型之间的界线常常模糊。这里按承载力分：

- 重型：弹簧翼螺栓（toggle bolt）
- 中型：莫莉螺栓（molly bolt）、螺纹石膏板锚栓、翼形锚栓
- 轻型：塑料膨胀锚栓

按厂家说明安装。这类产品偶尔不会完全按预想工作。

#### 2.5.1 弹簧翼螺栓（Toggle Bolts）

这一类里只有弹簧翼螺栓可以算重型，不过墙体材料本身牢不牢往往更要紧。用来把零件固定到空心砌块、墙板、抹灰、饰面板和瓷砖上。

它是一颗开槽螺栓，穿在弹簧翼之间。翼向螺栓折拢，先穿过要固定的东西，再穿过预先钻好的空心墙。到了墙的背面，翼弹开。把螺栓向前拉，让翼贴在墙的内侧、不再转动，然后顺时针拧紧，直到贴住墙面。

墙上或顶上的孔只要刚能让并拢的翼穿过去。装好以后，如果把螺栓完全拧出来，翼会掉进墙里。不要拧过头。它们虽然结实，仍会变形、断裂，而且你看不见，直到突然失效。

两种特殊形式：灯具吊架弹簧翼螺栓，和绑线弹簧翼螺栓。图中灯具吊架那种标了 11 英寸。

#### 2.5.2 莫莉螺栓、翼形锚栓和螺纹石膏板锚栓

莫莉螺栓可以用于混凝土、砌块、胶合板、墙板、空心砖和类似材料。标准型要钻一个与锚栓同直径的孔。打入型用锤子打过墙板这类软材料。

锚栓放进墙以后，把螺栓卸下，穿过要安装的东西，再拧回锚栓体。拧紧时锚栓体被压缩，翼向外胀，压在材料上。莫莉螺栓必须按所装材料的厚度来选。材料比所选螺栓薄，锚栓会在墙里松着。

翼形锚栓很像莫莉螺栓，但是塑料的，一般只有两片翼。用手指把翼并拢，塞进与圆形本体同直径的孔。也必须和墙厚匹配。螺钉拧进去，会把翼拉向墙内侧的材料。

螺纹石膏板锚栓是用在墙板上的自钻锚栓。通常用十字螺丝刀拧进墙里，直到顶部与墙面平齐。再把安装物体用的螺钉拧进锚栓。

#### 2.5.3 塑料膨胀锚栓（Plastic Expansion Anchors）

用于砌体和墙板。这一档里最不可靠，只用于轻荷载，例如装一只温控器。

孔不能大于本体，否则拧螺钉时锚栓会跟着转。用锤子把锚栓敲进配合紧的孔，直到顶部与墙平齐。螺钉穿过要装的东西，再拧进锚栓。越拧越深，锚栓壁向外张开，产生抓力。

### 2.6.0 环氧锚固（Epoxy Anchoring Systems）

环氧树脂可以把螺柱和类似紧固件锚在实心混凝土和砖里。双组分环氧通常装在双腔筒里，树脂和固化剂用之前是分开的。

双腔筒放进专用的双管胶枪。压动手柄时，树脂和固化剂在枪上的专用混合嘴里混合。混合嘴保证两组成分混匀。

一旦混合，操作时间有限。混多少用多少，要快。

环氧还有规定的固化时间。固化完成之前，不要以任何方式去动锚栓。它开始凝得很快，很容易在没有完全固化时就受力。固化时间还看温度。书里一种产品在 **100°F（38°C）** 要 **24 小时**，在 **40°F（4°C）** 要 **192 小时**。

在混凝土里锚螺柱的一般步骤如下，但必须以正在用的那种产品的说明为准：

1. 按建议尺寸在混凝土里钻孔。
2. 用带 HEPA 过滤器的吸尘器把孔里的碎屑刷干净、吸干净。
3. 先打出少量环氧，确认树脂和固化剂已经混好。混好的环氧是单一颜色。
4. 把枪嘴放进孔里，打到孔的一半深。
5. 把选定的紧固件边缓慢旋转边推进孔里，让环氧填满所有空隙，并把它摆到要求的垂直（或水平）位置。
6. 再用环氧把孔填满。不要溢出。
7. 在螺柱上放一个与孔径相同的平垫圈，嵌进环氧，使垫圈与地面或墙面平齐。
8. 过了建议的固化时间之后，在螺纹上装螺母和垫圈，把部件固定。固化时间可能是几小时，也可能是几天。

### 2.7.0 管槽支架（Raceway Support）

知道锚栓和五金之后，各种管槽支架就好理解了。有的支架要在车间或现场按情况制作。

**NEC 300.13** 是管槽、电缆组件、箱子和柜体的固定与支撑。**300.13(B)** 管吊顶上方的工作，允许用独立的支撑钢丝在吊顶上方支撑管槽，但有具体条件。管槽不能依靠那些把吊顶本身吊住的钢丝来支撑。**300.13(C)** 列出了用管槽充当支撑的条件。

导管支架间距不得超过该种导管的最大间距。每种导管有自己的 NEC 条文，支撑要求在各自条文里。例如 EMT 在 358.30，RMC 在 344.30。

#### 2.7.1 卡子（Straps）

导管卡子把导管紧贴表面固定。各种导管都能用卡子，但卡子必须和材料匹配。例如很合适 1/2 英寸 EMT 的卡子，配 1/2 英寸防液导管就不会好，两者外径差太多。

单孔卡很常见。双孔卡更牢，而且表面要宽到容得下两个安装孔。

离壁支架常叫 Minerallac 卡子，Minerallac 是厂家名。它把导管稍微抬离安装面，导管进入明装箱子时就可以少做偏心。经常为卫生而冲洗的地方，或已知的潮湿场所，也靠它让导管离开墙面。图中这种离壁支架还可以倒过来，接到丝杆上，用来吊导管。

单孔卡配一个卡靴（clamp shoe），可以当普通单孔卡用，并把导管抬离安装面 **1/4 英寸或更多**，用于潮湿场所。冲洗场所首选就是这种 Minerallac 离壁卡，不是梁夹、单孔卡或双孔卡。

#### 2.7.2 支吊架支撑（Strut Supports）

金属支吊架也叫电气构架槽钢，做法很多。1.3.4 已经介绍过。用它做的组件非常结实。配件多，所以很灵活。有多种深度，可以有孔、有长圆孔或没有，也有多种耐腐蚀表面。

厂家提供各种五金，用来做简单或复杂的支架。固定导管的专用卡子卡进槽里，尺寸覆盖各种导管。你能想象出来的支架，多半都能用这些产品做出来。

#### 2.7.3 梁夹（Beam Clamps）

管槽常常要吊起来。丝杆和支吊架常用来做多根导管的吊架，或吊线槽这类较大的东西。吊架要连到上面的结构上，需要专用五金。工字梁和檩条不能为了这个去钻孔，钻孔会削弱结构。

工字梁夹能吊很重的荷载，常用来吊链式葫芦这类起重设备，电气安装很少需要。翼缘夹和侧梁夹比工字梁夹轻，对大多数电气工作仍然偏重。

电气里最常见的是 C 形夹。丝杆拧进夹子，另一端接合适的吊架或支吊架。夹口套到工字梁或条形搁栅的上翼缘上，再拧紧安装螺栓。重荷载始终应从梁或条形搁栅的顶部吊。这种夹有几种样式，分轻型和重型。

#### 2.7.4 推入式夹和卡扣（Push-On Clamps and Clips）

轻型吊夹和卡扣几乎无限多，用来把导管固定到结构件上。虽然很多产品叫 push-on，好像不用工具，大多数仍要轻锤几下才牢。装上去时，背向梁或条形搁栅的凸起会咬住，夹子不容易滑掉。

电缆快装夹用于 Type NM 这类电缆。夹子就位后，电缆滑进上部的凹槽。导管对翼缘夹用于 EMT 和其他导管。MC 和 AC 的电缆支撑夹可以夹好几根电缆。

图里只画了四种，实际上有几百种。按工程说明和雇主的习惯，选最适合现场条件的，并确认吊挂装置列名用于该用途。

---

## 2.0.0 小节复习

1. 室外用的扎带，哪一项特点重要？
   - a. 尺寸
   - b. 颜色
   - c. 可松开
   - d. 抗紫外线
2. 关于机螺钉，哪一句对？
   - a. 号越小，钉杆越长
   - b. 号越大，钉杆越长
   - c. 号越小，钉杆直径越大
   - d. 号越大，钉杆直径越大
3. 在不熟悉的材料上使用火药驱动工具之前，用什么试验判断表面是否合适？
   - a. 击发速率试验
   - b. 校准试验
   - c. 中心冲试验
   - d. 装药是否足够的试验
4. 哪一种锚栓也叫 Sammy？
   - a. 套管锚栓
   - b. 楔形锚栓
   - c. 自钻锚栓
   - d. 丝杆锚栓
5. 哪一种紧固件有弹簧翼？
   - a. 莫莉螺栓
   - b. 弹簧翼螺栓
   - c. 套管锚栓
   - d. 楔形锚栓
6. 环氧锚固通常用在哪一种材料里？
   - a. 木头
   - b. 抹灰
   - c. 混凝土
   - d. 墙板
7. 经常为了卫生而冲洗的地方，支撑导管最好用哪一种？
   - a. 梁夹
   - b. 单孔卡
   - c. 双孔卡
   - d. Minerallac 卡子

**答案**

1. **d**。可能日晒就要抗紫外线。尺寸总要合适，但这一问针对的是室外。见 2.1.0。
2. **d**。机螺钉号越大，钉杆直径越大。号数说的是粗细，不是长短。见 2.2.1。
3. **c**。中心冲试验看材料太硬、太软、太脆，还是可以继续试装药威力。见 2.3.2。
4. **d**。Sammy 是丝杆锚栓，用来吊丝杆。见 2.4.1。
5. **b**。弹簧翼螺栓有弹簧加载的翼。莫莉螺栓是被螺栓压出翼片，不是这一问说的弹簧翼。见 2.5.1。
6. **c**。环氧用来把螺柱锚在实心混凝土和砖里。见 2.6.0。
7. **d**。离壁的 Minerallac 卡子让导管离开墙面，适合冲洗和潮湿场所。见 2.7.1。

---

## 3.0.0 线槽和特殊管槽（Wireways and Special Raceways）

NEC 把线槽定义为：金属板或阻燃非金属的槽（矩形箱体），带铰链盖或可拆盖。可以把它想成走导体和电缆的风道。其中一种简单形式，NEC 称为辅助线槽（auxiliary gutter），见图 68。辅助线槽是带端盖的单段箱体。线槽则可能从厂房的一侧敷设到另一侧。

图 68 的图题写的是商业进户处的典型线槽，图内文字写成 Auxilliary Gutter，auxiliary 少了一个 i。正文说：这种简单形式，NEC 的定义是辅助线槽。模块复习第 17 题的官方答案是辅助线槽，不是线槽，也不是电缆桥架。

完整的线槽系统有各种管件，用来转弯、分支和配电。

电缆桥架容易和线槽搞混。桥架段可以封闭，但通常是敞开的、完全可触及的。桥架系统及其组装在模块 26207-26。本模块不展开桥架零件。

辅助线槽的定义：金属板或阻燃非金属箱体，带铰链盖或可拆盖，用在进户、计量中心和类似位置附近，作为补充的、可以展开的布线空间。

### 3.1.0 线槽部件（Wireway Components）

矩形线槽段就是设计成可以在机械上连起来的箱体。这些段有时也叫 trough，但 trough 不是 NEC 定义的词。产品常常有自己的接头和专用零件。工地上不要混品牌和产品系列。很多时候零件本来就配不上。

口头上，甚至厂家之间，wireway、trough、gutter 常常混用。一般说来，厂家把要接起来的开口长度叫 wireway，把长度固定、带端盖的段叫 trough。NEC 不定义 trough，但定义辅助线槽。实践中有人说的 trough，就是表计和分断开关成组附近的大型接线空间，正好是 NEC 说的辅助线槽。三个词的界线在现场常常是模糊的。

线槽常装在不能进水、不能进尘的地方，或有保护的室内。所以要按安装环境选对构造。

盖可以铰接，也可以用螺钉或搭扣固定。段有各种长度。可调长度常用来收尾，这种伸缩段的调节范围通常大约 **12 英寸**。

也可以把一段线槽切断，在切断端装法兰再连接，从而不用可调段。但必须保持结构强度和电气搭接。

为了保持线槽的额定，法兰可能要焊上。**NEC 376.60** 允许列名的金属线槽当 EGC，但组装过程中必须维持可靠的电流路径。通常更实际的办法是用可调段。工程说明可能要求用可调段，并禁止把段切短来凑。

线槽可以在一面或多面做敲落孔。没用上的敲落孔，在潮湿、多尘和危险区域常常是隐患。

十字、弯头、三通的作用和同名的导管管件一样。用专用连接系统，或带垫圈的法兰，把管件接到线槽段上，或管件彼此相接。

#### 3.1.1 线槽管件和连接件（Wireway Fittings and Connectors）

几乎每种需要都有对应管件。

三通（tee）用在需要分支的地方。盖和侧板可以拆下，以便放导体，并碰到接头和分接。

十字（cross）有四个口，装在需要两条分支的干线上。十字和三通也可以为以后扩展先装上。没有用的分支口必须封住，直到几个月或几年后分支真正接上（**NEC 376.58**）。

弯头用来改变分支或干线的方向。角度有 **22.5 度、45 度或 90 度**。按可拆检修板的位置，分成内弯头和外弯头。内弯头的检修板在喉部，也就是弯头的内半径。外弯头的检修板在跟部，也就是外半径。内弯头 90 度的检修板在喉部，不在顶部、跟部或底部。

弯头的盖和侧板也可以拆。喉部常常做成斜的，避免伤导体，也让又粗又硬的导体更容易放进去，不至于蹭到尖锐的内角。

端板用来封住线槽段的端部，或封住三通、十字的一个分支。插进端部，用螺钉或螺栓固定。端板上可以有敲落孔，以便接出导管。

#### 3.1.2 线槽支架（Wireway Supports）

你装上去的线槽自重只是要支撑的一小部分。导体的重量会把总重增加很多。所有吊架和支架都要能承受最终重量，还要承受安装过程中可能加上的全部应力。

水平线槽必须在每一端牢固支撑，并且按 **NEC 376.30(A)**，间距不超过 **5 英尺**。单段长度大于 5 英尺的，每一端或每个接头都要支撑，中间可能也要。有的线槽列名允许更长的支撑间距。但支撑距离在任何情况下都不得大于 **10 英尺**。

**NEC 376.30(B)**：垂直段至少每 **15 英尺**支撑一次，而且两个支撑点之间只能有一个接头。线槽如果列名了别的支撑间距，按列名。垂直段这一问的最大间距，在没有更长列名时就是 15 英尺。

可能的话，线槽最好直接装在平整表面上，例如墙或顶棚。否则用吊架或托架。

很多情况下用厂家设计的专用吊架，从上面吊。线槽放进吊架或固定到吊架上，吊架用丝杆悬挂。丝杆一端用六角螺母连到吊架，另一端连到梁夹或锚栓。

另一种是角撑托架（gusset bracket）。它是 L 形支架，在喉部有腹板或其他加强（就是 gusset），用来保持 90 度或其他角度。线槽搁在托架上，通常用螺栓固定。

组装线槽时，装配螺栓的头放在里面，螺母放在外面。这样较锐的边留在布线空间以外。无论组装过程中还是组装以后，都不要把螺钉从线槽段或管件上打穿。螺钉尖很容易扎进绝缘，也会伤人。

常常在地面上把几段拼好，再整段抬到位。如果上面的结构或重量不适合一只只吊架，可能要指定或必须使用支吊架做的梯形吊架。见图 39 那种做法。

### 3.2.0 线槽的规范（Wireway Regulations）

金属线槽在 **NEC 第 376 条**。辅助线槽在 **第 366 条**。非金属线槽少得多，好处是不导电、不腐蚀，规范在 **第 378 条**。

**376.22(A)** 规定线槽里导体的数量和载流量。全部导体和电缆的截面积之和，不得超过线槽内部截面积的 **20%**。例如 6 英寸 × 6 英寸线槽的截面积是 36 平方英寸，里面导体的总截面积不能超过 **7.2 平方英寸**（36 × 0.2）。照同一条，10 英寸 × 10 英寸是 100 平方英寸，导体最多占 **20 平方英寸**。

管槽里的导体根数常常影响载流量，也就是能带的电流。导体越多，发热越多。热太多，导体就必须少带电流，才不会过热。**376.22(B)** 允许线槽任一横截面里最多 **30 根**载流导体而不降低额定。超过 30 根时，信号线或控制线不算在内，必须查 **表 310.15(C)(1)**，用相应的调整系数。

**376.56(A)** 把任一位置上导体所占面积，包括接头和分接，限制为线槽截面积的 **75%**。辅助线槽在 **366.56(A)** 用同一限制。所以接头和分接要错开，不要挤在同一处。

NEC 对绝缘导体的弯曲有限制，箱体里必须留出平滑弯曲的空间。**376.23(A)** 要求线槽弯头、三通和十字里的弯曲空间符合 **表 312.9(A)**。用表里“每个端子一根线”那一栏，尽管这里其实没有端子。

线槽和辅助线槽里绝缘导体的允许载流量，用 **表 310.16 和表 310.18**。用哪一张，看导体的温度额定，以及安装处预计的环境温度。

这两张表本来是给一般管槽用的，而且都标明载流导体不超过三根。但前面已经说过，表 310.15(C)(1) 的降低系数，在线槽里要到超过 30 根导体才用。

有时需要从线槽直接延伸到墙上的插座或类似终端。**376.70** 允许用软线吊挂，或用第 3 章里的任何其他布线方法做这种延伸，但设备接地路径必须保持，或另行提供。

### 3.3.0 特殊管槽（Special Raceways）

特殊管槽包括明装金属和非金属管槽、地板下管槽，以及地下管道。

#### 3.3.1 明装金属和非金属管槽（Surface Metal and Nonmetallic Raceways）

明装管槽把电力和通信线送到室内顶棚或墙面的位置。主要用途是保护和遮住接到插座或连接器件的线。有的产品被叫成 Wiremold，那是一个主要产品系列的名字。

按用途再分。小的明装管槽用来把墙上和踢脚上的软线遮起来。某一产品系列的典型截面（图 80，宽是水平尺寸，高是垂直尺寸）：

| 宽 | 高 |
| --- | --- |
| 1/2" | 11/32" |
| 3/4" | 17/32" |
| 3/4" | 21/32" |

实际产品尺寸和形状还有很多。

非金属明装管槽的尺寸和样式也很多。图中那种周边非金属管槽，宽度从 3/4 英寸到 7 英寸以上。周边管槽（perimeter raceway）是销售用词，指不是铺在地板上的产品。非金属产品也可以像图中那样分成通道。

地板上管槽（overfloor raceway）因为截面扁，常叫薄饼管槽（pancake raceway）。主要用来把电力、照明、电话或信号线从墙边引到房间中间、离开墙的位置，而又不埋进地板。它们在地板上，要承受踩踏，所以必须用更厚的钢或铝。这种也是有多个导体隔间的明装管槽，可以把电力和信号这类不同电路放在同一条管槽里，彼此分开。

另一种常见的是多出口管槽组件，或多出口排。上面隔很近就有多个插座。可以现场接线，也可以工厂预接。常被叫成 Plugmold，那也是产品名。

**规范**

- 明装金属管槽：**NEC 第 386 条**
- 明装非金属管槽：**第 388 条**
- 多出口组件：**第 380 条**

金属和非金属明装管槽都必须用在干燥场所。明装金属管槽还可以用于某些危险场所、架空地板下面，以及在干燥场所作为穿过墙、隔断和楼板的延伸。当延伸用时，那些位置内部不能有接头，整段必须连续。

**386.12，明装金属管槽不能用于：**

- 可能发生物理损伤的地方
- 电压超过 **300 V**，除非金属厚度至少 **0.040 英寸**
- 有腐蚀性蒸气的地方
- 暗敷，但 386.10 允许的除外
- 升降井

**386.70**：组合管槽同时容纳信号/控制线和电力电路。明装金属管槽当组合管槽用时，两类布线必须在管槽里隔开。图中带隔板的那种满足这个要求。隔板也可以掰掉，变成全尺寸，或让一个隔间比另一个大。

多出口组件禁止的场所和用途，与明装金属管槽相同。但多出口组件的背面和侧面可以被墙板这类饰面围住，或凹进踢脚板。

#### 3.3.2 立柱系统（Pole Systems）

电力和其他电路有时要从头顶的布线系统，送到附近没有现成插座的设备和使用者那里。例如满是隔间的开敞办公室。注意：立柱系统在技术上仍算明装管槽系统。

立柱长度通常按不同吊顶高度来。很多内部有隔板，需要时把导体分开。导体从吊顶进入立柱内部往下走。

#### 3.3.3 地板下系统（Underfloor Systems）

地板下管槽用来把地面插座和网络布线引到开敞空间。安装见 **NEC 第 390 条**。

管槽段上沿管道隔一定距离有称为预设点（preset）的连接点。预设点可以接基座式插座，或与地面平齐的插座。称为后设点（afterset）的连接点也可以在现场需要的地方另装。接线盒既是管槽的连接点，也是接头和分接的地方。

和类似线槽产品不同的是，它有一整套专为地板做的配件。这种系统通常先装在粗地板上，再浇混凝土盖住，只把预设点和接线盒留在混凝土以上。

废弃或停用的插座和导体怎样拆除，见 **NEC 390.58**。

#### 3.3.4 蜂窝金属地板管槽（Cellular Metal Floor Raceways）

这是为钢框架建筑做的一种地板构造。楼板下的结构构件支承波纹金属铺板，混凝土浇在金属铺板上面。蜂窝管槽系统可以埋在这种楼板的混凝土里。要求在 **NEC 第 374 条**。

用横跨各孔的集管（header）接到要用的那些孔上。集管只连接被当作管槽使用的孔。集管和孔连接的每个接头处都要有接线盒，接线盒是集管的组成部分。用特殊弯头把集管引到墙上或柱上的配电设备。

小节复习的问法是：蜂窝金属管槽通常怎样用。答案是装在金属楼板上面、埋在混凝土里。不是阁楼、不是金属建筑的墙里，也不是教材说的那种地下埋设。

#### 3.3.5 蜂窝混凝土地板管槽（Cellular Concrete Floor Raceways）

预制蜂窝混凝土楼板用于钢框架、混凝土框架和承重墙结构。楼板构件预制时留出空腔，形成光滑的圆孔。这些孔本身就是方便的管槽，可以改成电气用途。

预制蜂窝混凝土楼板本身耐火。预制并配筋的混凝土楼板构件由梁或承重墙支承。用固定在预制混凝土楼板上的集管去接这些孔。安装见 **NEC 第 372 条**。

#### 3.3.6 管道系统（Duct Systems）

在电工用语里，管道（duct）是地下的封闭管槽，导体或电缆可以从里面拉过。这个词曾经由 NEC 定义，但第 100 条定义里已经没有了。地下管道系统还包括：拉线用的人孔（manhole）、放配电设备的地下小室（vault），以及把导体从地下引上来的上升管。

地下管道给电力线以及信号、控制电缆一个安全环境。用混凝土或其他材料把管道包起来，提供机械强度，并帮助散热。管组（duct bank）是一组管道走在一起的地方，通常浇在混凝土里。管道的最小埋深用 **NEC 表 300.7(A)** 确定。这张表的范围是交流 0 到 1000 伏、直流 1500 伏，标称，埋深以毫米（英寸）表示。

地下管道可以用玻璃钢、RMC、RNC 或混凝土。RNC 管道可以是 PVC、聚乙烯（PE）或聚苯乙烯。RNC 的单根长度通常比其他种类长，一般 **20 英尺**，所以管箍更少。PVC 常见，是因为它普遍、好装，也比其他导管便宜。

不熟悉的管道材料要小心。旧装置可能用过含石棉的水泥类材料。因为呼吸危害，扰动或拆除含石棉的产品（例如管道保温）必须持证。

在关键位置必须有人孔，才能拉导体。OSHA 把大多数人孔定为受限空间（confined space）。进人孔之前要满足相应的 OSHA 要求。例如只有合格人员可以进入，人孔外面还要有另一名工人在场。进去之前先确认它是不是受限空间，并把必要的安全措施用上。

人孔按一定间距设在地下管道上。空导管里常常还留着拉线绳。人孔通过喉部进入，喉部有时叫烟囱（chimney），通常是砖或混凝土的。地面或路面上用人孔盖封住。

人孔常常设在两条街的交叉口，这样电缆可以向四个方向走。双向人孔里，电缆只从两个方向进出。也有三向和四向人孔。设计必须考虑排水，并让工人能在里面活动。

变压器小室也叫公用小室，可以放电力变压器、调压器、网络保护设备、表计和断路器。现在很多小室是预制混凝土。各个方向的管道常常从小室出去，小室也可以只服务一个用户。预制小室上会留出管组进入的孔。

---

## 3.0.0 小节复习

1. 帮助放导体的检修板，在内弯头 90 度线槽弯头上位于哪里？
   - a. 顶部
   - b. 跟部
   - c. 喉部
   - d. 底部
2. NEC 376.22(A) 把全部导体和电缆的截面积之和，限制为线槽内部截面积的百分之多少？
   - a. 20%
   - b. 35%
   - c. 50%
   - d. 65%
3. 蜂窝金属管槽通常怎样使用？
   - a. 装在阁楼或吊顶静压箱里
   - b. 封在金属建筑的墙里
   - c. 地下，通常浇在混凝土里
   - d. 装在金属楼板上面，埋在混凝土里

**答案**

1. **c**。内弯头的检修板在喉部，也就是内半径。外弯头才在跟部。见 3.1.1。
2. **a**。线槽填充是内部截面积的 20%。75% 是包括接头和分接在内、任一位置的另一条限制，见 376.56(A)。见 3.2.0。
3. **d**。波纹金属铺板上浇混凝土，蜂窝管槽埋在这层混凝土里。见 3.3.4。

---

## 模块复习题

奇数题的官方答案在书后附录。偶数题按本节内容判断。

1. 下面哪一种导管壁最薄？
   - a. IMC
   - b. EMT
   - c. RMC
   - d. PVC 的 RNC
2. NEC 第 358 条覆盖哪一种导管？
   - a. IMC
   - b. EMT
   - c. RNC
   - d. RMC
3. 除了钢，RMC 还可以用另外哪两种材料？
   - a. 黄铜或铝
   - b. PVC 或铸铝
   - c. 不锈钢或铸铁
   - d. 不锈钢或铝
4. 铝导管相对钢，在哪种场合有明显优势？
   - a. 晒到太阳
   - b. 很可能发生物理损伤
   - c. 附近有磁共振成像系统
   - d. 必须安装三根以上导体
5. 关于 PVC 导管，哪一句对？
   - a. PVC 通常套丝来连接各段
   - b. PVC 只能用于干燥、有保护的场所
   - c. 除一些例外，PVC 可以当 EGC
   - d. PVC 需要伸缩节，避免温度变化造成损坏
6. PVC 导管预计温差为 90°F（50°C）时，每 100 英尺应预计伸长多少？
   - a. 2.66"
   - b. 2.90"
   - c. 3.65"
   - d. 5.48"
7. 下面哪一种 LFNC 表面有棱，但塑料材料里没有整体加强层？
   - a. LFNC-A
   - b. LFNC-B
   - c. LFNC-C
8. 关于 LFNC，哪一句对？
   - a. 晒到太阳的地方不能用 LFNC
   - b. LFNC 必须在终端 8 英寸以内支撑
   - c. 任何情况下 LFNC 的安装长度都限 6 英尺
   - d. 会遭受物理损伤的地方不能用 LFNC
9. 导体进入箱子时，用哪一种保护它们，免得碰到导管的快口？
   - a. 短节
   - b. 护套
   - c. 锁母
   - d. 管箍
10. LB 型导管体的盖在哪一侧？
    - a. 左侧
    - b. 右侧
    - c. 背面
    - d. 背面和正面都有
11. 哪一种导管体给直线导管提供拉线点？
    - a. C 型
    - b. L 型
    - c. T 型
    - d. X 型
12. 下面哪一种导管体两侧都有盖？
    - a. LB 型
    - b. LL 型
    - c. LX 型
    - d. LRL 型
13. 关于在金属龙骨上安装开关箱，哪一句对？
    - a. 箱子总是与龙骨面平齐安装
    - b. 金属龙骨环境里不可以用 MC 电缆
    - c. 安装箱子之前必须知道成品面的厚度
    - d. 导体穿过金属龙骨时，最常用 PVC 导管保护
14. NEC 300.6(A)(2) 要求用什么来保护开槽木龙骨里的某些电缆和管槽？
    - a. 护套
    - b. 钢板
    - c. PVC 导管
    - d. EMT 导管
15. 锤击销钉和螺柱是为哪种材料设计的？
    - a. 木头
    - b. 金属
    - c. 混凝土
    - d. 结构钢
16. 图 RQ01 所示是哪一种锚栓？
    - a. 莫莉螺栓
    - b. 弹簧翼螺栓
    - c. 翼形锚栓
    - d. 环氧锚栓
17. 参照图 RQ02。NEC 用哪个词称呼图中标出的那个部件？
    - a. trough
    - b. 线槽（wireway）
    - c. 电缆桥架
    - d. 辅助线槽（auxiliary gutter）
18. 除非材料专门列名允许更长，NEC 允许垂直线槽段的支撑间距最大是多少？
    - a. 8 英尺
    - b. 10 英尺
    - c. 15 英尺
    - d. 18 英尺
19. NEC 376.56(A) 把线槽填充，包括接头和分接，限制为线槽截面积的百分之多少？
    - a. 40%
    - b. 60%
    - c. 75%
    - d. 90%
20. 设计成在地板表面上把导体引过去的管槽叫什么？
    - a. 扁平管道
    - b. 薄饼管槽
    - c. 蜂窝金属地板管槽
    - d. 蜂窝混凝土地板管槽

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | b | 图 1：1 英寸 EMT 壁厚 0.057"，比 IMC、RMC 薄。PVC 因为是塑料，壁比金属导管厚，所以不是 d。 |
| 2 | b | EMT 是第 358 条。IMC 是 342，RMC 是 344，PVC 是 352。 |
| 3 | d | RMC 可以是钢、不锈钢或铝。正文没有黄铜、铸铁或用 PVC 做 RMC 本体。 |
| 4 | c | 铝没有磁性，适合 MRI 附近的电磁感应。钢有磁性。 |
| 5 | d | 直线上两点固定、预计长度变化达到 1/4 英寸或更大时，要用伸缩节。PVC 本身不套丝，不能当 EGC，也不只限于干燥场所。 |
| 6 | c | 教材只给了 80°F 温差对应每 100 英尺 3.24 英寸，没有印出整张表 352.44。按这个比例，90/80 × 3.24 = 3.645，选项里是 3.65"。 |
| 7 | c | LFNC-C 内外都有棱，没有整体加强层。A 是带尼龙网的软管。B 用得最广，内芯有加强材料。 |
| 8 | d | 356.12：可能物理损伤就不能用。它是耐日晒的。支撑是终端 1 英尺以内、沿线路每 3 英尺，不是 8 英寸。6 英尺是一般限制，按 356.30 支撑后可以更长。 |
| 9 | b | 护套保护导体不被管口磨伤。锁母是固定用的。短节和管箍不承担这个保护。 |
| 10 | c | 手枪法：开口在背面是 LB。左是 LL，右是 LR，左右都有是 LRL。 |
| 11 | a | C 型是直通拉线点，没有分支。L 型同时要转 90 度。 |
| 12 | d | LRL 左右都有开口。书里没有 LX 型。LB 的盖在背面，LL 只在一侧。 |
| 13 | c | 成品面多厚，箱子就要突出龙骨多少。例如 5/8 英寸石膏板，箱子突出 5/8 英寸。金属龙骨里最常见的是 EMT 和 MC，不是 PVC。 |
| 14 | b | 300.6(A)(2) 对开槽木构件里的某些电缆和管槽要求钢板。EMT 等大多数刚性导管有例外，可以不加钢板，但这一问问的是该节对“某些”电缆和管槽要求什么。 |
| 15 | c | 锤击销钉和螺柱打进混凝土或砌块，不用预钻孔。火药驱动工具才强调能打进砌体甚至钢材。 |
| 16 | b | 图 RQ01 是带弹簧翼的弹簧翼螺栓。翼穿过空心墙后弹开。莫莉螺栓和翼形锚栓是另一类。 |
| 17 | d | 正文把图 68 这种带端盖的单段定义为 NEC 所说的辅助线槽。图题写 wireway，图内文字还把 Auxiliary 拼错。官方答案仍是辅助线槽。 |
| 18 | c | 376.30(B)：垂直段至少每 15 英尺支撑一次，除非列名了别的间距。水平段是不超过 5 英尺，列名可以更长，但不得超过 10 英尺。 |
| 19 | c | 任一位置上，包括接头和分接，不超过截面积的 75%。20% 是 376.22(A) 对导体和电缆截面积之和的限制，不要对调。 |
| 20 | b | 地板表面上的扁管槽叫薄饼管槽。蜂窝金属和蜂窝混凝土是埋在楼板构造里的，不是铺在地板表面上。 |

---

## 补充练习

1. 电缆管道通常通过 __________ 进入。
2. 在潮湿场所安装 EMT，必须用哪一种管件？
   - a. 止付螺钉式
   - b. 防雨式
   - c. 铝的
   - d. 压紧式
3. EMT 可以支撑什么？
4. 哪一条 NEC 覆盖 RMC 的安装要求？
5. 对或错？IMC 的内径和 RMC 相同。
6. 下面哪一种不能当 EGC？
   - a. RMC
   - b. RNC
   - c. EMT
   - d. IMC
7. 螺纹防水哈夫常被称为 __________。
8. OSHA 把大多数人孔定为 __________。
9. 按 OSHA，本模块介绍的哪一种安装工具必须经过培训并持证才能使用？
10. 线槽尺寸是 10 英寸 × 10 英寸时，导体可以占据的最大截面积是多少平方英寸？

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | 人孔（manhole） | 地下管道在关键位置设人孔才能拉导体。见 3.3.6。 |
| 2 | b | 潮湿或受潮场所要用能形成防雨密封的列名管件。止付螺钉式不能防雨。压紧式可以做成防雨，但题目问的是必须具备的性能，选项里是防雨。只列名干燥的管件不能用于潮湿场所。 |
| 3 | 与 EMT 名义尺寸相同的导管体 | 358.12：不能支撑灯具和类似设备，最多只能支撑一个同名义尺寸的导管体。见 1.1.1。 |
| 4 | 第 344 条 | RMC 是第 344 条。EMT 是 358，IMC 是 342。 |
| 5 | 错 | 图 1：1 英寸 RMC 的 ID 是 1.063"，IMC 是 1.104"。两者只是按同一个名义内径对待，实际内径不同。 |
| 6 | b | RNC 不导电，不能当 EGC，必须按表 250.122 另穿接地线。RMC、EMT、IMC 在条件满足时可以当 EGC。 |
| 7 | Myers 哈夫（Myers hubs） | 1.2.2 的螺纹防水哈夫，也叫 Myers hub。 |
| 8 | 受限空间（confined spaces） | 进人孔前要按受限空间的要求做。只有合格人员进入，外面还要有人。 |
| 9 | 火药驱动工具 | OSHA 29 CFR 1926.302(e)。培训针对具体工具，证书按品牌，使用时执照带在身上。见 2.3.2。 |
| 10 | 20 | 376.22(A) 是内部截面积的 20%。10 × 10 = 100，100 × 0.2 = 20 平方英寸。6 × 6 的例子是 7.2 平方英寸。 |

---

## 本模块要记住的 NEC 位置

条文号按这本教材所印的编号。

| 内容 | 位置 |
| --- | --- |
| 导管和桥架填充 | 第 9 章；资料性附录 C |
| 弯曲半径，柔性导管看 Other Bends 栏 | 第 9 章表 2 |
| 腐蚀和劣化 | 300.8；现场套丝 300.8(A)；铝 300.8(B)；冲洗离壁 1/4" 为 300.8(D) |
| 穿过木头的物理防护 | 300.6(A)；开槽钢板 300.6(A)(2)；EMT 等例外在 300.6(A)(1) 例外 1 |
| 金属龙骨里的 NM | 300.6(B)(1) |
| 屋面板下 1 1/2"，RMC 和 IMC 除外 | 300.6(E) |
| 4 号及更粗导体进箱的保护 | 300.6(G) |
| 固定与支撑，吊顶钢丝不能兼作管槽吊杆 | 300.13，300.13(B)，300.13(C) |
| 进箱必须有护套 | 300.17(C) |
| 地下最小埋深 | 表 300.7(A) |
| EGC 最小规格 | 表 250.122 |
| 导管体里的接头、分接、器件和根数 | 314.16，314.16(C)(2)，314.16(B)(1)，表 314.16(B)(4) |
| EMT | 第 358 条；允许 358.10；不允许 358.12；支撑 358.30；管件 358.42 |
| ENT | 第 362 条 |
| IMC | 第 342 条；允许 342.10；标识间隔 5 英尺 342.120；异种金属 342.14 |
| RMC | 第 344 条；规格 1/2" 到 6" 为 344.20；支撑 344.30，表 344.30(B) |
| PVC | 第 352 条；允许 352.10；不允许 352.12；规格 352.20；支撑 352.30，表 352.30(B)；伸缩 352.44，表 352.44 |
| HDPE | 第 353 条 |
| LFMC | 第 350 条 |
| FMC | 第 348 条；角度接头不得暗敷 348.42 |
| LFNC | 第 356 条；损伤 356.12；支撑 356.30 |
| I 类场所密封 | 501.15，填充 25% 见 501.15(C)(6) |
| II 类场所密封 | 502.15 |
| 蜂窝混凝土地板 | 第 372 条 |
| 蜂窝金属地板 | 第 374 条 |
| 金属线槽 | 第 376 条；支撑 376.30；填充 20% 为 376.22(A)；超过 30 根载流导体 376.22(B)；弯曲空间 376.23(A)；接头处 75% 为 376.56(A)；封端 376.58；接地 376.60；延伸 376.70 |
| 非金属线槽 | 第 378 条 |
| 辅助线槽 | 第 366 条；接头处 75% 为 366.56(A) |
| 多出口组件 | 第 380 条 |
| 明装金属管槽 | 第 386 条；允许 386.10；不允许 386.12；组合管槽 386.70 |
| 明装非金属管槽 | 第 388 条 |
| 地板下管槽 | 第 390 条；停用插座 390.58 |
| 超过 3 根载流导体的调整；线槽超过 30 根才用 | 表 310.15(C)(1) |
| 线槽里的载流量 | 表 310.16，表 310.18 |
| 线槽里的弯曲空间 | 表 312.9(A)，用每个端子一根线那一栏 |
| 布线方法 | 第 3 章 |
| 火药驱动工具 | OSHA 29 CFR 1926.302(e) |

---

## 重点单词

### 管槽和导管

| English | 中文 |
| --- | --- |
| raceway | 管槽。封闭通路，保护导体、电缆和母线 |
| conduit | 导管。最常见的圆形管槽 |
| wireway | 线槽。带盖的矩形槽 |
| auxiliary gutter | 辅助线槽。带端盖的单段，靠近进户和计量 |
| cable tray | 电缆桥架。通常敞开。本模块不展开，见 26207-26 |
| EMT | 电气金属管。薄壁。第 358 条。不能套丝 |
| IMC | 中间金属导管。约比 RMC 轻 35%。第 342 条。每 5 英尺要有标识 |
| RMC | 刚性金属导管。最厚。第 344 条。1/2" 到 6" |
| ENT / Smurf tube | 电气非金属管。柔性波纹，不沿纵向剖开。第 362 条。蓝色常见 |
| RNC / PVC | 硬质非金属导管。最常见是 PVC。第 352 条。本身不套丝 |
| Schedule 40 / 80 | 40 号 / 80 号。外径相同，80 号约厚 30%，内径更小 |
| Type EB / Type DB | 包封埋设 / 直接埋设。壁比 40 号、80 号薄，不用于地上 |
| HDPE | 高密度聚乙烯。只地下。第 353 条。可热熔。橙色常表示光纤 |
| LFNC / LFMC | 防液柔性非金属 / 防液柔性金属。第 356 / 350 条 |
| FMC / flex | 柔性金属导管。不防液。第 348 条 |
| galvanized | 镀锌。内外都有锌层 |
| nominal size | 名义尺寸。不是精确的 ID 或 OD |
| EGC | 设备接地导体。金属导管在条件满足时可以充当 |
| AHJ | 管辖机构 |

### 管件

| English | 中文 |
| --- | --- |
| coupling | 管箍。两端相同 |
| box connector | 进箱接头。一端有螺纹 |
| hub | 哈夫。法兰大，通常水密，接 IMC、RMC 进箱 |
| Myers hub | 螺纹防水哈夫。外部管件加内部螺母 |
| setscrew / compression / push-on | 止付螺钉 / 压紧 / 推入。EMT 常用。止付螺钉不能防雨 |
| raintight / concrete-tight | 防雨 / 混凝土密闭 |
| bushing | 护套。保护导体不被管口磨伤。穿线前安装 |
| bonding bushing / locknut | 搭接护套 / 锁母。连接不够可靠时用来接搭接线 |
| conduit body / condulet | 导管体。C 直通，L 转弯，T 三路，X 四路 |
| LB / LL / LR / LRL | 盖在背 / 左 / 右 / 左右两侧。短端当枪把来认 |
| sealing fitting / sealoff | 密封管件。危险场所挡住气体和火焰 |
| fiber dam | 纤维坝。倒密封料之前挡住液体 |
| offset nipple | 偏心短节。1/2" 到 2"，偏心约 1/4" 到 1" |
| offset / kick | 偏心（两个反向等弯）/ 踢弯（一个小于 90 度的弯） |
| expansion fitting | 伸缩节。PVC 用。固定点之间预计变化达到 1/4" 就要装 |

### 安装、紧固和支架

| English | 中文 |
| --- | --- |
| cinder concrete / cinder fill | 煤渣混凝土 / 煤渣填土。金属导管要 2" 保护或在其下 18" |
| plaster ring / device ring | 抹灰环 / 器件环。砌块墙因为厚度需要它 |
| grommet | 护孔圈。金属龙骨里保护 NM |
| purlin | 檩条。比梁弱。重量加在竖向部分 |
| strut / trapeze | 支吊架 / 梯形吊架。Unistrut、B-Line 是常见品牌 |
| zip tie, Type 2S / 21S | 扎带。2S 和 21S 才列名支撑电缆。Type 2 和 21 不行 |
| UTS / UNC / UNF | 统一螺纹 / 粗牙 / 细牙。第二个数是每英寸牙数，越大越细 |
| machine bolt / machine screw | 机器螺栓 / 机螺钉。机螺钉号越大杆越粗 |
| threaded rod / all-thread | 丝杆 / 全牙杆。3'、6'、10' 和定做 |
| lag screw / lag shield | 方头木螺钉 / 护套。配护套可用于混凝土 |
| wedge / sleeve / drop-in | 楔形 / 套管 / 沉入式锚栓 |
| Sammy anchor | 丝杆锚栓。可装在混凝土、钢或木头上 |
| toggle bolt | 弹簧翼螺栓。空心墙重型件。拧出后翼会掉进墙里 |
| molly bolt | 莫莉螺栓。必须按墙厚选 |
| powder-actuated tool | 火药驱动工具。要培训和执照。先做中心冲试验 |
| Minerallac strap | 离壁卡子。冲洗和潮湿处把导管抬离墙面 |
| beam clamp | 梁夹。电气里最常见 C 形夹。不要为了吊架去钻梁 |
| epoxy | 环氧锚固。例：100°F 固化 24 小时，40°F 要 192 小时 |

### 线槽和特殊管槽

| English | 中文 |
| --- | --- |
| trough | 口头常和线槽、辅助线槽混用。NEC 不定义这个词 |
| tee / cross / elbow | 三通 / 十字 / 弯头。线槽弯头有 22.5°、45°、90° |
| internal / external elbow | 内弯头检修板在喉部 / 外弯头在跟部 |
| gusset bracket | 角撑托架。L 形，喉部有加强 |
| pancake raceway | 薄饼管槽。铺在地板表面上 |
| Wiremold / Plugmold | 明装管槽和多出口排的产品名，不是规范通称 |
| combination raceway | 组合管槽。信号控制和电力必须隔开 |
| preset / afterset | 地板下管槽的预设点 / 现场后加的后设点 |
| header | 集管。横跨蜂窝孔，把要用的孔接出来 |
| duct / duct bank | 地下管道 / 管组。通常浇在混凝土里 |
| manhole / vault | 人孔 / 地下小室。人孔大多是受限空间 |
| chimney | 人孔喉部，有时叫烟囱 |

---

## 复习时先记这几条

- 1 英寸金属导管，壁厚 RMC 0.126"、IMC 0.093"、EMT 0.057"。外径分别是 1.315"、1.290"、1.163"。实际内径不同，只共享名义尺寸。都是 10 英尺一根。
- EMT 第 358 条，不能套丝，不能严重损伤，不能吊灯，只能支撑同规格导管体。支撑不超过 10 英尺，终端 3 英尺内。潮湿用防雨管件。止付螺钉不能防雨。混凝土里的管件要混凝土密闭，而且防雨。
- IMC 第 342 条，约比 RMC 轻 35%，每 5 英尺要有缩写标识。可以用于严重损伤。螺纹每英尺锥度 3/4 英寸，管件和 RMC 互换。压紧和止付螺钉不能装在有螺纹的管端上。
- RMC 第 344 条，1/2" 到 6"。1/2" 和 3/4" 每 10 英尺支撑，3" 及以上最长 20 英尺，而且表 344.30(B) 只对螺纹管箍有效。终端 3 英尺，附近没有构件可以到 5 英尺。
- 煤渣混凝土：金属导管四周 2 英寸非煤渣混凝土，否则在煤渣材料下至少 18 英寸。PVC 可以直接用于煤渣填土。
- 铝没有磁性，适合 MRI 附近。接触混凝土或土壤要附加防腐。不要埋进含氯化钙的混凝土或土壤。
- PVC 第 352 条，可能损伤用 Sch 80。外径与 40 号相同，内径更小。不能套丝，不能当 EGC，要按表 250.122 穿地线。超过 122°F（50°C）不能用。80°F 温差时每 100 英尺伸长 3.24 英寸；固定点之间变化达到 1/4 英寸就要伸缩节。支撑：1/2" 到 1" 为 3 英尺，逐档增加到 6" 为 8 英尺，终端也是 3 英尺。
- LFNC 第 356 条，一般 6 英尺，每 3 英尺支撑、终端 1 英尺。LFNC-C 有棱、无整体加强。LFMC 第 350 条，终端 1 英尺，沿线最长 4 1/2 英尺。要保持柔性就不能只靠它当 EGC。塑料接头只配 LFNC。
- FMC 第 348 条，不防雨，不进潮湿处、升降井、蓄电池室、地下和混凝土。角度接头不能暗敷。支撑同 LFMC。弯曲计入 360 度。
- 4 号及以上进箱要光滑绝缘保护。护套在穿线前装。Myers 哈夫是潮湿处的水密进箱件，不要把垫圈拧坏。
- 导管体：C 直通，LB 盖在背，LL 左，LR 右，LRL 两侧，T 三路，X 四路。没标容积就不能有接头、分接或器件。危险场所密封后，导体一般只占导管截面积的 25%。
- 金属龙骨里最常见 EMT 和 MC。箱子突出量等于饰面厚度。木龙骨孔边留 1 1/4 英寸，否则钢板；EMT 有例外。承重墙槽深不超过 7/8 英寸。屋面板下 1 1/2 英寸，RMC 和 IMC 除外。
- 扎带要支撑电缆，包装必须是 Type 2S 或 21S。机螺钉号越大越粗。UTS 牙数越大越细，米制螺距越大越粗。
- 火药工具要培训、按品牌持证，先做中心冲试验。哑火抵住至少 30 秒。警示范围 50 英尺。不要往空心、易打穿的材料里打。
- Sammy 是丝杆锚栓。冲洗处用 Minerallac 离壁卡。弹簧翼螺栓的翼拧出来会掉进墙里。环氧例：100°F 固化 24 小时，40°F 要 192 小时。
- 线槽水平支撑不超过 5 英尺，任何情况下不超过 10 英尺。垂直至少每 15 英尺，两支撑点之间只一个接头。导体截面积之和不超过 20%。任一处加上接头和分接不超过 75%。载流导体超过 30 根才按表 310.15(C)(1) 降低。螺栓头在槽内，螺母在外。
- 明装金属第 386 条，非金属第 388 条，只用于干燥场所。超过 300 V 时金属至少 0.040 英寸厚。地板表面上的扁槽叫薄饼管槽。蜂窝金属在金属楼板的混凝土里，第 374 条。蜂窝混凝土第 372 条。地板下第 390 条。人孔大多是受限空间。

---

## 教材里对不上的地方

这几处是书页上的印刷或措辞，不是安装规则。做题时按下面的分法。

- LFMC 那一页的 Know the Code 框印成 Liquidtight Flexible Metallic Conduit **(LFNC)**，条文却是 **第 350 条**。括号里的缩写错了。正文把第 350 条给 LFMC，第 356 条给 LFNC。同页图 13 图注印成 LNFC。
- 图 68 图内文字是 Auxilliary Gutter，Auxiliary 少了一个 i。图题又写成 typical wireway。正文说 NEC 把这种带端盖的单段定义为辅助线槽。第 17 题官方答案是辅助线槽。
- 楔形锚栓一段把实心混凝土印成 sold concrete。意思是 solid concrete。
- 正文说 EMT、IMC、RMC 按同一个名义内径对待。图 1 的实际内径并不相同。补充练习第 5 题问的是内径是否相同，官方答案是错。名义尺寸相同，实际内径不同。
- 表 344.30(B) 的中间规格间距，正文只写出 1/2"、3/4" 为 10 英尺，3" 及以上最长 20 英尺。中间档没有在正文里逐条给出。表 352.44 也只给了 80°F 温差、每 100 英尺 3.24 英寸这一个例子。第 6 题的 3.65" 是按这个例子的比例推出来的，模块里没有印出整张表。
