---
id: 26114-outlet-device-pull-and-junction-boxes
slug: /electrical/level-1/26114-outlet-device-pull-and-junction-boxes
title: "26114 出线盒、器具盒、拉线盒与接线盒"
sidebar_label: "26114 出线盒、器具盒、拉线盒与接线盒"
sidebar_position: 10
mdx:
  format: md
---

# 26114 出线盒、器具盒、拉线盒与接线盒（Outlet, Device, Pull, and Junction Boxes）

第十二版 *Electrical, Level 1* 模块 26114-26。电工几乎每个工程都要装电气盒。电气盒（electrical box）是金属或非金属的盒子，装在布线系统里，用来安全容纳电气部件，并牢靠地固定器具和电缆。具体用途包括出线盒、接线盒、器具盒、接头盒和拉线盒。要安全地装好一套电气系统，必须会选盒、算尺寸、并按规范安装。

**出线盒（outlet box）**：装在布线系统里、用来保护开关和插座等电气器具的金属或非金属盒。

学完要能做到：

1. 说明怎样给出线盒选尺寸并安装。
   - a. 识别出线盒及其用途。
   - b. 概括 NEC 对出线盒尺寸的要求。
   - c. 概括 NEC 对出线盒安装的要求。
2. 识别盒子和管件。
   - a. 选择拉线盒和接线盒。
   - b. 选择并安装管件。
3. 说明怎样给拉线盒和接线盒选尺寸并安装。
   - a. 概括不超过 1,000 V 的系统里，拉线盒和接线盒的尺寸要求。
   - b. 概括超过 1,000 VAC、1,500 VDC（标称）的系统里，拉线盒和接线盒的尺寸要求。
   - c. 概括拉线盒和接线盒的安装要求。

在指导下要能完成的实操（Performance Task）：

1. 按给定用途选出合适的盒型和尺寸。
2. 识别各种美国电气制造商协会（National Electrical Manufacturers Association, NEMA）外壳。
3. 计算并选出下列情况所需的最小拉线盒或接线盒：
   - 导管从一端进、另一端出的直拉（straight pull）
   - 导管进出方向成角度的转角拉线（angle pull）
4. 正确选择、安装并支承内部容积超过 100 in³（1,650 cm³）的拉线盒和接线盒。

重点单词第一次出现时写成「中文（English）」。后面做题时，英文术语要能认出来。

《国家电气规范》（NFPA 70, National Electrical Code, NEC）是注册商标。选盒和安装前，要以现场使用的那一版 NEC 为准。本模块的尺寸数字都按书中所印的 NEC 表值来记。书中有的例题和它刚写过的规则对不上，文中会把印出来的算式和规则分开写。

---

## 1.0.0 出线盒（Outlet Boxes）

说明怎样给出线盒选尺寸并安装。

实操第 1 项：按给定用途选出合适的盒型和尺寸。

### 1.1.0 识别盒子及其用途（Identifying Boxes and Their Applications）

出线盒尺寸和形状很多。尺寸和形状的规则在 **NEC 第 314 条**。选的时候要一起看：

- 用途
- 线槽（raceway）尺寸
- 进入盒子的导体根数
- 建筑构造
- 当地天气
- 其他特殊要求

例如住宅工程用非金属护套电缆（Type NM）时，选带内置线夹的出线盒。内置线夹符合 **NEC 314.17**，把进入盒子的电缆固定并支承住。

**连接件（connector）**：把导管或电缆牢靠固定到出线盒、箱柜或其他外壳上的器件。

有的出线盒出厂只有敲落孔（knockout），没有内置线夹。这种盒要另加连接件来支承电缆。一开始就选对盒子，免得返工。

同一种出线盒可以干不同的事，差别在盖板。4"（100 mm）方形盒配单联或双联凸起器具盖，可以装一只开关、两只开关，或插座。露天恶劣天气下，可以用单联带螺纹管接头的铸造盒，再配防风雨的开关盖或插座盖。

**防风雨（weatherproof）**：做成或保护成天气不妨碍安全运行。

出线盒用来支承灯具，或安装开关、插座和其他设备。有单联、双联、三联、四联。

器具盒通常用来支承插座和开关。大多数器具盒没有按支承灯具（luminaire）来设计和列名。要用器具盒支承灯具，必须先核对它已经列名。这在 **NEC 314.27(A)**。金属接线盒内侧常见 UL 列名标记。

**接线盒（junction box）**：导体、线槽或电缆在布线系统的关键位置穿过并受到保护、被整理好的盒子。导体可以在盒内接头，把支路延伸出去。

#### 吊扇、其他设备和地面盒

**NEC 314.27(B)** 规定用盒子单独支承吊扇（ceiling-suspended paddle fan）时，盒子必须按这个用途列名，并且按所支承吊扇的重量列名。支承超过 **35 lb（16 kg）** 的吊扇盒，必须有标签标明它能支承的最大重量。这种盒子要由建筑物的结构构件刚性支承。

书中吊扇盒图还写到：重量不超过 **70 lb（32 kg）** 的吊扇，允许由标明可用于此用途的列名出线盒支承。出线盒额定大于 35 lb（16 kg）时，盒子内部还必须标出可支承的最大重量。这两句一起引用 **NEC 314.27(B)** 和 **422.18**。如果这个位置允许以后装吊扇，装灯具也必须用吊扇额定的盒子，见 **NEC 314.27(B)(2)**。

既有吊顶里装吊扇盒，常用重型横杆吊架：杆放在两根搁栅之间，转动手柄，直到两端卡爪咬进搁栅，再用开口扳手拧紧。U 形螺栓把出线盒和吊扇固定到横杆上。

**NEC 314.27(D)**：用来支承吊扇以外的设备时，盒子要满足 **314.27(A)** 对同样尺寸和重量的灯具的支承要求。

**NEC 314.27(C)**：装在地面里的盒子必须按这个用途列名。列名的地面盒带盖和密封垫，挡住表面积水和清洁剂。

#### 1.1.1 八角盒和圆盒（Octagon and Round Boxes）

八角盒和圆盒通常用来把灯具装在墙面和顶棚上。八角盒可以配支承插座和开关的盖板和装饰环。当接线盒用时，配空白盖。

八角盒有几种做法：只有敲落孔；或者带铠装电缆（Type AC）和 Type NM 的线夹。大多数八角盒宽 **4"（100 mm）**。深度有 **1¼"（32 mm）**、**1½"（38 mm）**、**2⅛"（54 mm）**。需要更深时用加长环（extension ring）。

圆盒尺寸和八角盒相同，但 **NEC 314.4** 不允许在需要用锁紧螺母和衬套接到盒子侧面的地方使用圆盒。导管或盒子连接件必须从圆盒的背面进入。带线夹的圆盒允许 Type AC 和 Type NM 从侧面或顶面进入。

导管如果必须从侧面进盒，不要用圆盒。圆弧面上锁紧螺母或衬套很难压实。

**表 1　八角盒和圆盒的深度（书中所引 NEC 314.24）**

| 条款 | 规则 |
| --- | --- |
| 314.24(A) | 所有盒子内部深度至少 **½"（12.7 mm）** |
| 314.24(B)(1) | 设备或器具伸进盒子超过 **1⅞"（48 mm）** 时，盒子深度不得小于该设备的深度再加 **¼"（6 mm）** |
| 314.24(B)(3) | 导体为 8、6 或 4 号时，深度不得小于 **2¹⁄₁₆"（52.4 mm）** |
| 314.24(B)(4) | 导体为 12 或 10 号时，深度不得小于 **1³⁄₁₆"（30.2 mm）** |
| 314.24(B)(5) | 装齐平器具、导体为 14 号及更细时，深度不得小于 **¹⁵⁄₁₆"（23.8 mm）** |

框架结构里，不同位置要用不同的盒吊架。既有吊顶里的吊扇盒用重型横杆吊架。非金属圆盒加灯具环，再配横杆，可以把灯具盒装在墙筋或搁栅之间，但这种组合没有吊扇额定。

**NEC 314.5** 只允许非金属盒和下列布线一起用：绝缘子明配线、暗装瓷珠瓷管、Type NM 电缆、软线，以及非金属线槽。

浅圆盒可以支承自带接线空间（顶盖，canopy）的灯具。书中剖面图是 **3½"** 浅圆盒：灯具外壳里放灯泡和灯罩，接线空间在灯具支架里，盒子的耳用螺丝固定到顶棚。

施工时把盒子都装完以后，用喷漆在每个盒子下方的地面上点小点，给位置做记号。颜色或点数区分器具。例如一点是插座，两点是开关盒，三点是壁灯。石膏板工不小心把盒子封住时，仍能认出每个盒子是干什么的。

#### 1.1.2 方形盒（Square Boxes）

方形盒可以当接线盒。导体很多、需要更大容积时也用它。

常见两种平面尺寸：**4"（100 mm）** 和 **4¹¹⁄₁₆"（120 mm）**。两种都有三种深度：**1¼"（32 mm）**、**1½"（38 mm）**、**2⅛"（54 mm）**。既有工程里要加深到完成面，用方形加长环。

方形盒可以带安装支架，也可以不带。支架把盒子固定到墙筋或其他结构上。用于电缆的盒子可以带 Type AC、金属包覆（Type MC）或 Type NM 线夹。要装插座或开关，用单联或双联器具环，例如抹灰环（plaster ring）或瓷砖环（tile ring）。要装灯具，用带圆孔的环。当接线盒用，加空白盖。

盒子固定到金属墙筋上，用自攻钢板螺丝。装在混凝土上，用混凝土紧固件，例如专用的射钉紧固件。

#### 1.1.3 器具盒（Device Boxes）

器具盒是容纳开关和插座的出线盒，主要在住宅里齐平安装，有时也用于商业工程。

可以带线夹和支架，固定到木结构上；也可以带抹灰耳，装在已经做好的墙隔断里。书中四种典型做法：

- 非金属器具盒，整体钉子直接钉到墙筋
- 金属器具盒，侧面有钉孔和深度尺
- 非金属器具盒，侧支架贴着墙筋面安装
- 金属新做工程盒，侧支架，并带内置 MC 线夹

器具的安装耳在盒子内侧的特殊单联盒，叫实用盒（handy box），也叫 utility box。深度是 **1½"（38 mm）**、**1⅞"（48 mm）** 或 **2⅛"（54 mm）**。这种盒子较小，容纳的导体不多。它不能并排组合成多联（nongangable），常装在砌体表面，也可以暗装。它把插座或壁装开关包在混凝土砌块一类的构造里。

实用盒明装时，不要用带尖角的金属盖或塑料盖，只用圆角的实用盒盖。

安装耳和凸耳用来上制造厂配的螺丝和紧固件。制造厂没有配紧固件时，按制造厂规格和 **NEC 314.7** 来选。一般情况下螺丝必须是机螺丝，端部是钝的。紧固件伸进墙体或导管体的深度，也在 314.7 里。

#### 1.1.4 砌体盒（Masonry Boxes）

砌体盒也叫混凝土盒或泥盒（concrete box / mud box），高度有多种。平板（flat slab）工程里常用。也装在混凝土砌体（concrete masonry unit, CMU）里，例如混凝土块或圆柱形砌块。

现场用砌体盒时，盒子要足够高，使敲落孔明显高出钢筋。这样导管进盒时就不必做偏移弯。

#### 1.1.5 潮湿场所和湿场所的出线盒

潮湿或有水的地方，要用正确的盒子和列名的湿场所附件，不让水进盒。

**NEC 314.15**：装在湿场所的盒子必须按此用途列名。可能有水的地方，用认可的耐腐蚀材料盒子，并配镀锌金属导管或认可的非金属导管。

防雨（raintight）或水密（watertight）的设备，包括管件，可以满足防风雨设备的要求。

- **防雨**：在规定条件下能挡住大雨进水。
- **水密**：在规定条件下水进不去。

带螺纹导管接头和密封盖的盒子，通常能挡住水，盒内结露除外。防风雨外壳，包括防雨盒和水密盒，与墙或支承面之间必须留至少 **¼"（6 mm）** 的空气间隙，见 **NEC 312.4(A)**。

**NEC 314.15** 还允许在现场做排水孔，排出结露积水。孔径在 **⅛"（3 mm）** 到 **¼"（6 mm）** 之间。

湿场所（wet location）是被水或其他液体浸透的位置。潮湿场所（damp location）会接触一定程度的潮气，包括有部分遮挡的室外，以及室内有中等潮气的位置。

**表 2　湿场所和潮湿场所的例子**

| 湿场所 | 潮湿场所 |
| --- | --- |
| 与土壤直接接触的地下安装 | 雨篷下面 |
| 与土壤直接接触的混凝土板或砌体里的安装 | 大遮篷（marquee）下面 |
| 暴露在天气或水中的位置 | 有屋顶的敞开门廊 |
| 卫生间 | 有些地下室 |
| 车库 | 有些畜棚 |
| 可能被软管冲洗的室内 | 冷藏库 |

室外插座的防风雨盖要仔细选。湿场所里的 **15 A 或 20 A、125 V 到 250 V** 插座，盖子必须在插座正在使用时仍然防风雨，并且标明 **extra duty（重型）**。潮湿场所的插座安装见 **NEC 406.9(A)**，湿场所见 **NEC 406.9(B)**。插座要装得让盖子至少能打开 **90°**。

### 1.2.0 出线盒尺寸（Sizing Outlet Boxes）

标准电气盒里允许的最多导体根数，列在 **NEC 表 314.16(A)**。这个数按盒子的商品尺寸、容积，以及导体的 AWG 线号来定。

表中的数值适用于盒子里没有灯具螺柱、线夹、开关、插座等配件或器具的情况。实际住宅布线几乎总会有这些东西。所以 **NEC 314.16(B)** 要求在求允许的最多导体根数时做扣减。书中先给的总原则是：

- 盒子里每一种配件，最多导体根数减 1
- 每一只器具安装桥（device strap），减 2
- 盒内盘绕超过 **12"（300 mm）** 的导体，按 2 根计
- 最多 4 根设备接地导体（equipment grounding conductor, EGC），按 1 根计

图 18 和后面的对照表比这四条更细。做题按细表，不要只记这四句概括。

#### 按表 314.16(A) 扣减：书中例题

**例 1。** 器具盒 **3" × 2" × 3½"**（75 mm × 50 mm × 90 mm），有内置线夹和一只双联插座（一只器具安装桥）。求允许的 12 号导体最多根数。

1. 查表 314.16(A)：这个盒子的 12 号最多 **8** 根。
2. 器具安装桥按 **314.16(B)(4)** 扣 2 根：8 − 2 = **6**。
3. 内置线夹按 **314.16(B)(2)** 扣 1 根：6 − 1 = **5**。

所以允许的 12 号最多是 **5** 根。

**例 2。** 还是这个盒子，但三线电缆带一根 EGC，去接一只三路壁装开关。因为有 EGC，按 **314.16(B)(5)** 再扣 1 根：5 − 1 = **4**。

这时盒子里还能再加的 12 号只有 **4** 根。

加长环和凸起出线盖会增加可用空间。每种盖和盒加长件都标着自己的容积，可以加到表 314.16(A) 的数值上。书中图 17 画的是方形盒加长环、凸起器具盖、器具盒加长环，图上的容积数字没有在正文里换算，计算时以产品上的标记为准。

#### 图 18：哪些要扣体积

按 **314.16(B)**，从表 314.16(A) 允许的最多根数里扣掉下面这些。

| 盒里的东西 | 怎样计 |
| --- | --- |
| 从盒外进来、在盒内终端的导体 | 每根计 1。图中画了两根，扣 2 |
| 只是穿过盒子的导体 | 每根计 1。图中三根穿过，计 3 |
| 在盒内做接头的导体 | 每一根都要计。图中这组接头按 6 根计，**314.16(B)(1)** |
| 插座 | 按所接最大导体计 2 根，**314.16(B)(4)** |
| 开关 | 计 2 根，**314.16(B)(4)** |
| 干衣机或电灶插座，占满双联盒的两个联位 | 计 4 根，**314.16(B)(4)** |
| 一只或多只线夹 | 一共只计 1 根，**314.16(B)(2)** |
| 灯具螺柱（fixture stud）或灯具吊钩（hickey） | 每一种计 1 根，按盒内最大导体，**314.16(B)(3)** |
| 好几根 EGC | 按最大的那根，只占 1 份导体体积，**314.16(B)(5)** |

**314.16(B)(5)** 的完整算法：进入盒子的 EGC 或设备搭接跳线不超过 4 根时，按 **表 314.16(B)(4)** 做 **1** 份体积裕量，取进入盒子的最大那根 EGC 或搭接跳线。每多 1 根，再加 **¼** 份体积裕量。从盒子里出发、又在同一个盒子里终端的搭接跳线，不按 EGC 计。

超过 4 根时，计算所需盒容积：4 根以内算 1 份，多出来的每一根再加 ¼ 份导体裕量。

下面这些不占导体根数：

- 接地夹和接地螺丝
- 引线（pigtail），只要没有任何一段离开盒子，**314.16(B)(1)**
- 盒内只有一只锁紧螺母收尾的盒子连接件
- 同样只有一只锁紧螺母收尾的弯电缆连接件
- 接线帽和压接连接件
- 在盒内终端、比 14 号更细的灯具线，不超过 4 根

#### 用单根体积反推最小盒子：书中例题

**例 1。** 两根 12 号装在商品尺寸 **½"** 的电气金属管（electrical metallic tubing, EMT）里，书中写成 MD 12。两根都终端在一只金属盒里，盒内有一只双联插座。求符合规范的器具盒尺寸。

1. 按 314.16 数体积份数：1 只插座 = 2；再加上 2 根 12 号。合计 **4** 份 12 号。
2. 查表 314.16(B)(4)。本模块给出的 12 号体积是：
   - **12 号 = 2.25 in³**
   - **12 号 = 36.9 cm³**
3. 所需空间 = 每根体积 × 份数。
   - 2.25 in³ × 4 = **9 in³**
   - 36.9 cm³ × 4 = **147.6 cm³**
4. 查表 314.16(A)。**3" × 2" × 2"**（75 mm × 50 mm × 50 mm）器具盒额定 **10 in³（164 cm³）**，是满足规范的最小尺寸。

**例 2。** 如果进入盒子的 12 号变成 4 根，就在上一例的 4 份上再加 2 根 12 号，合计 **6** 份。

- 2.25 in³ × 6 = **13.5 in³**
- 36.9 cm³ × 6 = **221.4 cm³**

表 314.16(A) 里，**3" × 2" × 2¾"**（75 mm × 50 mm × 70 mm）器具盒额定 **14 in³（230 cm³）**。这是满足规范的最小器具盒。更大的盒子可以用。

其他线号的单根体积仍查表 314.16(B)(4)。本模块的算例只给出 12 号这一档：2.25 in³，36.9 cm³。

#### 选盒子尺寸时的导体当量

下表是书中对 NEC 规则的归纳。右边的数字是计算时要加进去的导体当量。

| 项目 | 导体当量 |
| --- | --- |
| 每一根进入盒子的导体 | 1 |
| 每一根在盒内盘绕超过 12"（300 mm）的导体 | 2 |
| 每一只桥装器具（按所占联位） | 2 |
| 每一只灯具螺柱或灯具吊钩 | 每一种 1 |
| 最多 4 根 EGC | 1 |
| 一只或多只内置线夹 | 1 |

MD（metric designator）是公制代号，按标称公制尺寸来叫。商品尺寸（trade size）是按英寸标称尺寸来叫。本模块里同一根导管的 MD 写法并不统一，见后面直拉例题。

### 1.3.0 安装出线盒（Installing Outlet Boxes）

装盒子时同时看 NEC 和实际接线步骤。书中列出的一般安装要求：

- 盒子必须按使用条件列名。湿场所的盒子必须按湿场所列名。
- 容积必须够，查表 314.16(A)。
- 导体必须有足够的自由空间，查表 314.16(B)(4)。
- 进入盒子和管件的导体必须防止被磨伤。
- 从线槽或导管进入盒子的导体，从进入点到自由端至少 **6"（150 mm）**。书中把这一条标成 **NEC 300.16**，侧栏标题是 Length of Free Conductors at Outlets, Junctions, and Switch Points。
- 盒子必须正确安装和支承。工程做完以后，盒子仍要能够打开，以便以后修理或维护。
- 选对盒子、盒盖或灯具顶盖。安装见 **NEC 第 314 条第二部分**。

敲落孔封盖用来挡住杂物进入线槽和盒子。封盖缺失时，施工中杂物进线槽，以后要花时间清堵。盒子上的全部开口都要用认可的方法封闭，见 **NEC 314.17(A)**。浇筑混凝土时尤其要核对敲落孔封盖都在，防止混凝土灌进线槽。

#### 1.3.1 插座位置的 NEC 要求

住宅单元插座的最低要求在 **NEC 210.52**。

在厨房、家庭活动室、餐厅、起居室、会客室、图书室、小房间、阳光室、卧室、娱乐室，以及类似房间里，插座要装得使墙面地面线沿线的任何一点，水平量到该墙空间里的一只插座，都不超过 **6'（1.8 m）**。宽度 **2'（600 mm）** 及以上的墙空间都要算，固定玻璃板所占的墙也要算，滑动板不算。见 **NEC 210.52(A)(2)**。

按这个间距，沿墙任何一点都有一根 6'（1.8 m）的电线能接到插座。插座彼此要等距布置。地面上的插座不计入规定的插座数量，除非它离墙在 **18"（450 mm）** 以内。见 **NEC 210.52(A)(3)**。

墙空间（wall space）是沿地面线没有被门洞、壁炉或类似开口打断的墙。每一段宽度达到 2'（600 mm）的墙都要单独算，减少电线横跨门洞和壁炉。见 **NEC 210.52(A)(1)**。

书中图 21 把这几条画在一套住宅平面上：滑动玻璃门不算墙空间；固定玻璃算墙空间；地面插座离墙不到 18"（450 mm）才算规定的墙面插座；相邻插座之间沿墙标注的是 **6'-0" Max.**，意思是墙上任意一点到插座不超过 6'。这样排下来，插座和插座之间最多是 **12'**。书中另有一条注：离地面 **5½'** 的出线口不计入这条 12' 间距规则，引用写成 **NEC 210.52(4)**。列名的踢脚板加热器说明书可能不允许把它装在插座下面，这是 210.52 的资料性注释。

下列位置至少一只插座：

- 每一处洗衣区
- 每一条长度 **10'（3 m）** 及以上的走廊
- 每一处大于 **60 ft²（5.6 m²）** 的门厅
- 检修任何暖通空调（HVAC）设备时能够到的位置

下列位置至少一只由接地故障断路器（ground-fault circuit interrupter, GFCI）保护的插座：

- 浴室脸盆 **3'（900 mm）** 以内
- 建筑物室外前后、在室外地坪高度
- 从室内能够到的阳台、平台或门廊
- 每一层地下室
- 每一间有电或有车位的贴建车库和独立车库

规范没有另外规定插座可以装多高、装在哪里，除了上面那条离地面 5½'（1.7 m）的出线口不计入 12' 间距。台面上的插座另有规则：**NEC 210.52(C)(3)** 规定厨房台面上方的插座不得高于台面 **20"（500 mm）**。**NEC 406.14(G)(1)** 规定列名插座不得在台面或工作面上朝上安装。书中后文把 20" 这一条又写成 **210.52(C)(3)(1)**。

行业里常见的双联插座安装高度可以随建筑调整，图纸优先。书中图 22：插座盒底离完成地面 **15"**；开关一类的高度范围画成 **42" 到 46"**。面板必须完全盖住墙洞并贴住墙面，**NEC 406.16**。高度从地面量到出线盒底。很多电气图把高度标到盒子或插座中心。施工时把盒底对齐粉笔线，比猜中心快，也更准。

过去很多电工把插座中心装在完成地面以上 **12"（300 mm）**。后来的住户调查更喜欢盒底在完成地面以上 **15"（380 mm）**，插拔更方便。轮椅使用者可能需要插座离完成地面至少 **15"（380 mm）**，并且不高于 **48"（1,200 mm）**。始终以施工图、书面规格、构造详图和当地规范为准。

瓷砖常常高出厨房或浴室台面。如果按图 22 的高度，插座会骑在瓷砖边上，就按用户的意愿升高或降低，让插座要么完全在瓷砖里，要么完全在瓷砖外。台面或工作面上方仍不得超过 **20"（500 mm）**。升降之前要和其他工种核对，避免和吊柜或低挡水相撞。

要让一面墙上的盒子一样高，把木条或废木料切到盒底所需的高度，盒子搁在木条上、贴住墙筋来对齐。

盒子装在混凝土、瓷砖、抹灰、石膏板或其他不燃材料的墙或顶棚里时，**NEC 314.20(A)** 规定盒子前沿相对完成面的退进不得超过 **¼"（6 mm）**。装在木材或其他可燃材料里时，盒子必须与完成面齐平，或者突出完成面。

墙面有宽缝、破裂、锯齿或其他损坏时，必须先修好，再装面板。盒子和墙体材料之间不得留下大于 **⅛"（3 mm）** 的间隙或开口，**NEC 314.21**。最好用不燃填缝或批嵌材料。

很多工业或商业盒子是明装，直接接在线槽上，常常固定在建筑物的钢构件上，或者固定在焊到或夹到钢构件上的支架上。装之前要和其他工种说一声，避免盒子挡住管子、风管、防火层，以及马上要装的其他构件。

#### 1.3.2 做接头（Making Connections）

接线前先看现场的电气平面，并向建造者或建筑师确认电气系统没有临时改动。

出线盒安装的一般做法：

- 按电气图做。
- 盒子尽量等距。
- 找盒子中心时，先找它竖直方向的中点。
- 核对门的开启方向，开关不要装到门背后。
- 量开关盒离地面的高度，装完以后高度要正确。

盒子装好以后把线接起来。

绝缘弹簧连接件有时叫电线连接件或接线帽（Wirenuts）。它们是免焊连接件，尺寸和颜色很多。另一种是 WAGO Lever-Nuts。这些连接件用来把不同的实心线或绞合线接在一起，常见于支路和灯具接头。最常用的两类：

- 用于 **300 V 及以下** 布线系统的电线连接件
- 用于 **600 V 及以下** 布线系统的电线连接件（灯具和标志里可以用到 **1,000 V**）

用之前看包装上的列名。有的只许用于特定工作。例如铜对铜连接件的使用温度只到 **221°F（105°C）**。湿场所的接头要用按湿场所列名的专用连接件，例如地下手孔里的那种。

用接线帽接导线的步骤：

1. 按被接的线选对尺寸。包装上有可接的线组合表，看盒子或容器上的标签。
2. 选合适的剥线工具。
3. 剥去要接头的线端绝缘。通常大约剥 **½"（13 mm）**。线号和连接件不同，这个长度会变，按包装上的制造厂说明。
4. 把线端塞进接线帽，顺时针拧紧。接线帽把导体和绝缘都带进连接件体内。
5. 检查剥掉绝缘的部分都被接线帽盖住，没有松线。
6. 盒内接完以后，把线整齐地塞到盒子后部。油漆工和抹灰工收墙面时，线就不会沾上批嵌或油漆。

实心线和绞合线的直径不一样。绞合线因为股线之间有空隙，直径略大。剥绞合线时，剥线钳上用大一号的孔。

接线帽如果拧不紧或待不住，去查连接件里有没有障碍，并核对尺寸。不要用电工胶带把接线帽缠住固定。

有的制造厂要求先把线预绞，再拧上帽；有的建议用螺母起子拧紧。始终按制造厂说明。

湿场所或直埋用的接线帽，体内有专用材料，把潮气封在外面，并保护导体免受潮湿、真菌和腐蚀。这种材料是凝胶，设计成不熔化、不从体内流出。这种连接件只能用一次。拆下来就必须扔掉，不能再用。

做接头时养成固定顺序：先接 EGC，再接接地导体（grounded conductor），最后接非接地导体（ungrounded conductor）。每个工程都按这个顺序，出错会少。

防火分隔墙上，占用单位两侧相对的盒子，**统一建筑规范（Uniform Building Code, UBC）** 要求至少错开 **24"（600 mm）**，以保持耐火等级。书中把这一条写在 **NEC 300.23**。错开是为了不让两侧盒子占墙腔里的同一个间隔，免得烟或火穿过去。

### 1.0.0 小节复习

1. 八角盒或圆盒通常用来安装哪一种？
   - a. 开关
   - b. 插座
   - c. 灯具
   - d. 水下电缆
2. 插座通常装在哪里？
   - a. 器具盒里
   - b. 搁栅盒里
   - c. 圆盒里
   - d. 接线盒里
3. 一只盒子能容纳 8 根 12 号。盒内有线夹、一只开关，还有一根长 13"（330 mm）的盘绕导体。最终允许的 12 号还有几根？
   - a. 两根
   - b. 三根
   - c. 四根
   - d. 五根
4. 装在湿场所的盒子要满足哪一条？
   - a. 倒着装
   - b. 塑料的
   - c. 用填缝封死
   - d. 按该用途列名

**答案**

1. **c**。八角盒和圆盒通常把灯具装在墙和顶棚上。开关和插座是器具盒的本职。圆盒还可以当接线盒，但典型安装对象是灯具。
2. **a**。插座和开关装在器具盒里。圆盒主要用于灯具。接线盒用来整理和接头，不是插座的通常位置。
3. **b**。按书后的计算：允许根数 = 盒子容量 − 线夹 − 开关 − 13" 盘绕导体 = 8 − 1 − 2 − 2 = **3**。线夹扣 1。开关是器具安装桥，扣 2。盘绕超过 12"（300 mm），这根 13" 的导体按 2 份计。
4. **d**。湿场所的盒子必须按该用途列名，314.15。材料可以是耐腐蚀金属或非金属，不是“必须塑料”。排水孔有尺寸限制，不是用填缝把盒子封死。

---

## 2.0.0 盒子和管件（Boxes and Fittings）

每个工程里，电气盒把接线包起来，保护接头和连接。这种盒子叫拉线盒或接线盒。它们常常藏在墙或顶棚里，但必须能够打开，以便维护和修理。所有拉线盒和接线盒的尺寸、安装和支承都要符合现行 NEC。**第 314 条**按材料和用途，限制每一种尺寸的盒子里能放多少导体、管件和器具。

**拉线盒（pull box）**：钢板做的盒形外壳。用在导管线路里，让长距离拉电缆更容易，也可以用来安装导管支承衬套。这个部件承受长立管电缆的重量，或帮助多路导管转弯。

布置导体并送到终端时，要按规范选出每种工作所需的盒子类型和尺寸，还要能认出收头所需的零件，以及有哪些管件。先收集这些资料：

- 盒子的用途
- 导体规格
- 导体根数
- 盒子的位置，例如湿场所还是干燥场所
- 导体载流量
- 电压降需要留的裕量

拉线盒和接线盒通常是三类之一：

- 压制钢盒，敲落孔大小不同，用于明装金属线槽，或用于导管、EMT 和电缆进线
- 铸铁、铝或黄铜盒，螺纹管接头的尺寸和位置不同，用于线槽进线
- 非金属盒

金属盒是良导体。使用时必须接到电路的接地系统上。

危险场所可能要用专门按防爆（explosion proof）额定的盒子。防爆是指设计并构造成能够承受内部爆炸，而又不在外部造成爆炸或火灾。

甲板混凝土部分里用的金属盒，和住宅或商业建筑里的盒子不同。支承灯具和固定室外设备，也各有不同的盒子。

导体较细时，可以用普通八角盒或方形器具盒加空白盖，当作接线盒。装接线盒之前，先想好线要怎样拉到这个位置，给线盘或拉线机留出地方。

实操第 2 项：识别各种 NEMA 外壳。

### 2.1.0 拉线盒和接线盒（Pull and Junction Boxes）

拉线盒或接线盒用来帮助安装导体，或者给导体连接提供一个汇接点，也可以两件事一起做。有的图上已经标了位置和尺寸。多数情况下，现场电工要自己决定数量、位置和尺寸，让导体拉得过去。

尺寸、安装和支承都要满足第 314 条。规范按容积限制每个盒子里的导体根数，所以盒子必须大到能容纳要在盒内接头或从盒中穿过的那些导体。必须知道各种盒子和它们的容积。

#### 2.1.1 潮湿场所和湿场所的盒子

潮湿或湿场所里，盒子和管件的放置或配备必须防止潮气或水进入并在盒内或管件内积聚。电缆或导管用在易受潮或有腐蚀的区域时，建议用认可的非导电材料盒子，配 Type NM 或认可的非金属导管。装在湿场所的盒子必须按此用途列名，**NEC 314.15**。

这里对湿场所的例子和 1.1.5 相同：暴露在天气或水中的位置、卫生间、车库、可能被软管冲洗的室内，以及与土壤直接接触的地下安装、混凝土板或砌体。防雨、防水（waterproof）或水密的设备，包括管件，可以满足防风雨要求。螺纹导管接头加密封盖，通常能挡住水，盒内结露除外。

潮湿场所会接触一定潮气：雨篷、大遮篷、有屋顶的敞开门廊下面；以及有中等潮气的室内，例如有些地下室、有些畜棚和冷藏库。

接线盒如果装在地面里，必须用专门按地面安装列名的地面盒。列名地面盒带盖和密封垫，排除表面积水和清洁剂。

室外布线必须能挡住水进入。室外盒要么防滴（driptight），要么水密。防滴只挡住从上面落下来的水，盖子把雨拨开，它不是防风雨。水密盒用密封垫挡住任何方向来的水。

#### 2.1.2 手孔外壳（Handhole Enclosures）

按 **NEC 第 100 条**，手孔外壳（handhole enclosure），也叫手孔（handhole），是地下系统里的专用外壳。底可以是开的，也可以是闭的。尺寸让电工能够把手伸进去，人不能进去。通过这个开口安装、操作或维护设备和布线。手孔常和地下聚氯乙烯（polyvinyl chloride, PVC）导管一起用，用于景观照明、灯杆、交通信号和其他用途。

手孔会承受不同程度的步行和车辆荷载，必须按用途选对外壳。**NEC 314.30** 的资料性注释指向 ANSI / 电缆通信工程师协会（Society of Cable Telecommunications Engineers, SCTE）77-2017《地下外壳完整性规范》，作为地下外壳交通荷载的补充资料。

手孔的若干 NEC 要求：

- 和盒子、导管体一样，手孔必须安装成不必拆除建筑物或结构的任何部分就能碰到里面的布线，例如不必拆墙面覆盖层或完成面。服务地下布线的手孔，必须安装成不必开挖就仍然能够到。见 **NEC 314.29**。
- **314.30(A)**：导体工作在标称 **1,000 VAC、1,500 VDC 及以下** 时，手孔按 **314.28(A)** 定尺寸。超过 **1,000 VAC、1,500 VDC** 标称时，按 **314.71** 定尺寸。
- **314.30(B)**：进入手孔的地下线槽和电缆组件必须伸进外壳，但不要求与外壳做机械连接。
- **314.30(C)**：壳内全部导体，以及如果有的接头或终端，必须列为适合湿场所。
- **314.30(D)**：手孔盖必须有明显标识外壳功能的标记或标志，例如 “ELECTRIC”，或交通信号布线用的 “TRAFFIC SIGNALS”。为了阻止随意打开，盖要么重过 **100 lb（45 kg）**，要么必须用工具才能打开。金属盖和其他外露导电表面按 **NEC 250.92(A)** 和 **250.96(B)** 搭接。

手孔可以用多种材料：预制波特兰水泥混凝土、预制聚合物混凝土、热塑性塑料、玻璃纤维增强树脂、钢和铝。选哪种，看环境和预期荷载。

ANSI/SCTE 77-2017 要求手孔能承受可能加上的全部荷载，并对预定用途保持安全可靠。要满足该标准，外壳必须通过各项物理、环境和内部设备保护试验。标准按预期荷载把外壳分成若干等级（tier），有的制造厂把等级印在盖上。

NEC 并没有明文要求第三方列名。有的制造厂把产品送到 UL Solutions 检测。通过的可以按 ANSI 标准取得 UL 列名。

没有坚实基础，手孔会下沉并导致结构破坏。基础必须由合格人员按良好工程做法设计。地下外壳的安装按制造厂说明。外壳的体和盖如果用不同材料，对温度和压力变化的反应会不同，可能开裂或失效。

灯杆上的检修孔，现场也随口叫 handhole。只要机械或电气盒盖大到能把手伸进去，工人也可能这么叫。第 100 条的手孔外壳指的是地下系统里的那种。

2003 年 7 月，俄亥俄州一座球场里，一名八岁女孩踩上一只手孔盖后触电。这只没有支承的盒子经年下沉，盖子碰到了导体，其中一根接头已经损坏。外露导体使手孔盖带电。安装时，地下外壳还没有构造性能标准，NEC 也没有要求搭接。此后，规范要求手孔有效搭接，并按预期荷载来设计。

#### 2.1.3 NEMA 外壳分级

和开关外壳一样，拉线盒和接线盒也按抵御环境的程度分级。选型参考 **NEC 表 110.28**。

| NEMA 类型 | 书中的说明 |
| --- | --- |
| Type 1，一般用途 | 主要防止意外碰到内部装置。用于室内一般用途，没有异常使用条件。能防落下的脏物，不防尘 |
| Type 3，防尘、防雨 | 针对规定的天气危害，包括结冰或风吹灰尘。适合室外，例如施工现场 |
| Type 3R，防雨、耐冻雨 | 防止雨妨碍设备运行，并能抵抗冻雨造成的损坏。带导管接头和外装固定，并有排水 |
| Type 4，水密 | 按消防水带试验：喷嘴 **1"（25 mm）**，流量至少 **65 gal/min（246 L/min）**，距离不小于 **10'（3 m）**，持续 5 分钟，可从一个或多个方向喷射。合格标准是这些条件下没有水漏进外壳 |
| Type 4X，水密、耐腐蚀 | 构造沿 Type 4，但材料高度耐腐蚀。肉类加工和化工厂一类场合，污染物会把钢外壳慢慢毁掉，用这种 |
| Type 12，工业用 | 用来挡住灰尘、线头、纤维和飞絮、渗油或渗冷却液。外壳上没有导管开口和敲落孔，用凸缘或安装脚固定 |
| Type 13，防油、防尘 | 可以用在和 Type 12 相同的环境，并额外防护喷水、油和非腐蚀性冷却液。因为密封构造、开口有垫，并且导管入口是整体的，所以做成防油 |
| Type 7，危险场所，I 类 | 满足 NEC 对存在可燃气体的 I 类危险场所的要求。用铸铁或钢等耐爆材料，接合面机械配合。通道用来冷却热气体，并泄放内部压力 |
| Type 9，危险场所，II 类 | 满足 NEC 对 II 类危险场所的要求。用铸铁或不锈钢等重材料机加工，防尘的纤维密封盖挡住可燃粉尘 |

小节复习里出现的 NEMA Type 2，正文这一节没有给定义。水带直射对应的是 Type 4。

### 2.2.0 管件（Fittings）

线槽终端进入出线盒或其他外壳时，需要一定的管件。大多数金属线槽只要每个接头和终端都连接紧密、接地路径连续，就可以充当 EGC。

#### 2.2.1 刚性金属导管、铝导管和中间金属导管的管件

刚性金属导管（rigid metal conduit, RMC）、铝导管和中间金属导管（intermediate metal conduit, IMC）的壁厚足够车螺纹，所以可以用螺纹管箍连接。它们终端进入出线盒或其他外壳时，用双锁紧螺母、螺纹凸台或管接头把导管固定到盒口。连续螺纹（running thread）不得用于管箍处的连接，见 **NEC 344.42(B)**。

壁更薄的导管，例如 EMT，不能靠车螺纹，必须用管件。EMT 需要管件，主要原因就是壁太薄，车不出螺纹。

#### 2.2.2 锁紧螺母和衬套（Locknuts and Bushings）

螺纹导管接到出线盒或其他外壳时，锁紧螺母一般用在盒壁的内侧和外侧。用导管连接件时，例如 EMT 连接件，伸进盒子的螺纹上只要一只锁紧螺母。盒内如果用搭接跳线，可能需要接地锁紧螺母。湿场所还有专用的密封锁紧螺母。

衬套（bushing）保护电线不被导管或连接件的锋利边缘割伤。材料通常是塑料、纤维或金属。有的金属衬套带接地螺丝，用来接设备线或搭接跳线。

衬套装在进入薄钢板外壳的导管螺纹端上，保护导体不被螺纹端的锋利边缘损坏。任何 **4 号及更粗** 的非接地导体进入箱柜、线槽、盒子或外壳时，必须按 **NEC 300.6(G)**、**312.8(B)** 和 **314.17(C)** 的方法加以保护。

接地衬套既能保护导体，又能接接地线。接地线接到接地衬套以后，可以再接到导管所连接的盒子上，从盒子到导管系统形成有效的设备接地路径。

为了保护绝缘，必须先装衬套，再把线拉过盒子。

**NEC 314.15**：装在潮湿或湿场所的盒子、导管体、出线盒防雨罩和管件，必须按此用途列名，并防止潮气进入。可以用密封锁紧螺母，也可以用带垫的管件。迈尔斯管接头（Myers hub）是带整体 O 形圈的带垫管件，给湿场所的外壳做水密封。

水容易积的地方，迈尔斯管接头比密封锁紧螺母更可靠，所以常常用它代替密封锁紧螺母。例如湿场所里敲落孔在盒子侧面，水会自己淌走，可以用密封锁紧螺母。敲落孔在盒子顶上，水会停在那里，应该用迈尔斯管接头。迈尔斯管接头在某些危险场所也有列名。很多制造厂规定：水密外壳如果不用迈尔斯管接头或其他带垫管件，保修就作废。按所装产品的制造厂说明做。不锈钢导管系统可以用不锈钢带垫管接头，食品工业里不锈钢很常见。

线槽系统终端时，出线盒或外壳上必须有导管和连接件的进线口。大多数盒子和外壳带有足够的同心敲落孔。有的没有预冲敲落孔，或者位置不对。这时用敲落冲头开孔。

用法：用中心冲在盒子或外壳上标出孔心，钻导向孔，穿进敲落冲头的螺纹驱动螺栓。冲头和驱动螺杆分开，冲头穿过导向孔，凹模放在盒壁另一侧。对准以后拧到驱动螺杆上，用手拧到冲头轻轻咬住外壳壁。再用扳手拧驱动螺母，直到冲头干净地拉过外壳壁，得到整齐的圆孔。

孔很多，或者要开较大导管的孔时，常用动力敲落工具。书中的无绳敲落套件和液压套件都可以冲到 **4"（MD 103）** 的导管。敲落杯上通常有对准标记，外壳上画了十字线时，用来找孔心。较小导管的孔可以用台阶钻很快钻出来。

### 2.0.0 小节复习

1. 受到水带直射的区域用哪一种 NEMA 外壳？
   - a. NEMA Type 1
   - b. NEMA Type 2
   - c. NEMA Type 3
   - d. NEMA Type 4
2. 进入线槽、盒子或外壳的非接地导体，从哪一档开始必须防止被磨伤？
   - a. 10 号及更粗
   - b. 8 号及更粗
   - c. 6 号及更粗
   - d. 4 号及更粗

**答案**

1. **d**。Type 4 按消防水带试验，距离至少 10'（3 m），喷嘴 1"（25 mm），至少 65 gal/min，持续 5 分钟，不得漏水。Type 1 只防落下的脏物。Type 3 是防尘、防雨，针对规定的天气危害，不是水带直射。正文没有定义 Type 2。
2. **d**。4 号及更粗的非接地导体进入箱柜、线槽、盒子或外壳时，按 300.6(G)、312.8(B) 和 314.17(C) 保护。衬套要在拉线之前装上。

---

## 3.0.0 拉线盒和接线盒（Pull and Junction Boxes）

拉线盒和接线盒看起来多一道工序，但尺寸和位置合适时，拉导体会省下很多时间和力气。它们去掉许多弯头，也不必从导管的两端同时穿线。NEC 公布了正确尺寸和安装要求，按导体规格和工作电压分开。

不论线号和电压，拉线盒都应尽量大。盒子里要放得下两只手。线更粗时，还要放得下手臂，才能把线送进去。**NEC 314.28** 规定拉线盒和接线盒必须为安装导体提供足够的空间和尺寸。

实操第 3 项：计算并选出直拉、以及成角度进出时的最小拉线盒或接线盒。

实操第 4 项：正确选择、安装并支承内部容积超过 100 in³（1,650 cm³）的拉线盒和接线盒。

### 3.1.0 不超过 1,000 V 的系统

线槽和电缆里有 **4 号及更粗** 的导体，并且工作电压不超过 **1,000 V** 时，装在线槽或电缆线路里的拉线盒或接线盒，最小尺寸按 **NEC 314.28(A)**：

- **直拉**：盒子或导管体的长度至少是最大线槽商品尺寸或 MD 的 **8 倍**。
- **转角拉线或 U 形拉线**：盒子长度是盒内每个线槽入口到对面盒壁的距离（L1 和 L2）。这个距离至少是同一排里最大线槽商品尺寸或 MD 的 **6 倍**，再加上同一面盒壁、同一排上其余各个线槽入口的商品尺寸或 MD 之和。每一排单独算，取距离最长的那一排。
- **转角或 U 形**，包围同一根导体的线槽入口之间的距离，不得小于较大那根线槽商品尺寸或 MD 的 **6 倍**。
- 把电缆尺寸换算成线槽尺寸时，采用该电缆里导体的根数和规格所需要的最小线槽商品尺寸或 MD。这叫换算（transposing）：用电缆里导体的截面积，核对线槽所需的容量。

MD 不是英寸到毫米的直接换算，但和商品尺寸很接近。

#### 图 41：直拉长度

两根 **½"** 线槽，直拉。

8 × ½" = **4"**

盒子长度至少 **4"**。直拉按最大线槽商品尺寸的 8 倍。

#### 图 42：转角或 U 形的盒子长度

坐标核对后的算式：

- L1 = (6 × 2") + 1½" = **13.5"**
- L2 = (6 × 1½") + 1" = **10"**

L1 是电缆入口到对面盒壁的长度，这一侧最大线槽是 2"，同一面、同一排上其余的是 1½"。L2 是电缆出口到对面盒壁的长度，这一侧最大是 1½"，其余是 1"。从导体所在的盒壁入口量到对面盒壁，至少是最大线槽的 6 倍，加上同一面、同一排上其余线槽的直径之和。

#### 图 43：转角或 U 形时，线槽入口之间的距离

- 相邻侧的转角拉线：D1 = 6 × 1" = **6"**
- 同一侧的 U 形拉线：D2 = 6 × 1½" = **9"**

#### 图 44：电缆换算成线槽，以及正对盖板的例外

在 **314.28(A)(1)** 和 **(A)(2)** 里把电缆尺寸换成线槽尺寸时，用该电缆内导体根数和规格所需的最小线槽商品尺寸。尺寸 D 和 L 至少是最大线槽的 6 倍。

例外：线槽入口正对着盖板时，尺寸 L 允许按 **NEC 表 312.9(A)** 里“每个端子一根线”的数值。图中示例电缆是 Type SER。

#### 书中例题 1：直拉，图 45

图 45 是四路导管的直拉。入口一侧和出口一侧各有两根 2" 和两根 1"。一组里最大的导管是商品尺寸 **2"**。正文在这里写成 **MD 51**。

公式，按 **314.28(A)(1)**：

L1 = 8 × 最大导管商品尺寸

书中接着写的算式是：

- L1 = 8 × 商品尺寸 2" = **16"**
- L1 = 8 × MD 50 mm = **400 mm**

因此拉线盒长度 L1 至少 **16"（400 mm）**。这一侧没有相邻面的电缆出口，所以宽度 L2 只要够所有导管或连接件装上锁紧螺母和衬套。盒子还必须深到装得下锁紧螺母和衬套。

这一例有两处印刷和上下文对不上，算式本身 8 × 2" = 16" 是对的：

- 正文先说算的是图 45，紧接着又写成 “For the example shown in Figure 42”。图 42 是转角或 U 形，它自己的结果是 L1 = 13.5"、L2 = 10"，不是 16"。16" 对得上图 45 的最大 2" 导管。
- 同一根 2" 导管，前面写成 MD 51，公制算式又写成 MD 50 mm。16" 对应书中所印的 400 mm。

#### 书中例题 2：转角拉线，图 46

导体成角度拉出，用 **314.28(A)(2)**。装有 4 号及更粗、成角度拉过的导体时，盒子长度 L1 和 L2 不得小于最大导管商品尺寸的 6 倍。每多一个导管入口，还要加上从同一侧进入盒子的其余导管直径之和。包围同一根导体的线槽入口之间的距离，不得小于最大导管商品尺寸的 6 倍。

图 46 一侧是 1½"、1"、½"，相邻一侧出去的也是 ½"、1"、1½"。最大是 1½"。书中算式：

- L1 = (6 × 1½") + (½" + 1") = **10½"**
- L1 = (6 × 38 mm) + (13 mm + 25 mm) = **266 mm**

相邻盒壁上的导管规格相同，所以 L2 同样是 **10½"（266 mm）**。

包围同一根导体的入口之间：

- D = 6 × 1½" = **9"**
- D = 6 × 38 mm = **228 mm**

盒子只要深到能装锁紧螺母和衬套。这一例里，深 **5"（127 mm）** 就可以。5" 是书中说“够装锁紧螺母”的一个深度，不是 6 倍或 8 倍公式算出来的。

每个接线盒盖上标明电路编号、来自哪一块配电板、送到哪里。下一个人检修时用得上。

#### 配电块

配电块（power distribution block）在复杂系统里把一路电源分到多个输出。允许装进内部容积大于 **100 in³（1,650 cm³）** 的拉线盒和接线盒。配电块必须列名，安装符合 **NEC 314.28(E)**。书中写明，这特别允许用于大于 4 号的导体，并引用 **NEC 314.24(B)(2)**。较粗的导体要有适当的弯曲空间，并按 **NEC 312.9** 对带电部分加以防护。穿过电气盒的导体不得挡住配电块。

### 3.2.0 超过 1,000 VAC、1,500 VDC（标称）的系统

**NEC 第 314 条第三部分** 规定超过 1,000 VAC、1,500 VDC 标称的系统所用的拉线盒、接线盒和手孔。这些系统的导体更粗、更重，规范要求更多的拉线和弯曲空间。

规则按外径，不按导管商品尺寸：

- **直拉**：盒子长度至少是进入盒子的最大屏蔽或铅包导体外径（outside diameter, OD）的 **48 倍**。电缆无屏蔽时，乘数改为 **32**。
- **转角或 U 形**：长度是盒内每个屏蔽电缆或导体入口到对面盒壁的距离，至少是最大电缆或导体护套外径的 **36 倍**，再加上从同一面盒壁进入的其余各电缆或导体的护套外径之和。电缆既无屏蔽、又不是铅包时，乘数可以改为 **24**。
- 电缆或导体的入口和它的出口之间，至少是该电缆或导体护套外径的 **36 倍**。既无屏蔽又不是铅包时，乘数可以改为 **24**。

#### 图 47：超过 1,000 V 的直拉

电缆 OD = **1"**。

48 × 1" = **48"**

长度至少 **48"**。图注写明：系统超过 1,000 V 时，直拉外壳按最大屏蔽导体 OD 的 48 倍。

#### 图 48：超过 1,000 V 的 U 形

书中印的算式，L1 和 L2 都是：

- L1 = (36 × 1½") + 1" = **55"**
- L2 = (36 × 1½") + 1" = **55"**

36 × 1½" = 54，再加 1" 等于 55"。图上入口附近同时有 1½" 和 1"。规则是：从导体所在盒壁的入口量到对面盒壁，至少是最大导体护套外径的 36 倍，加上从同一面盒壁进入的其余导体护套外径之和。

#### 图 49：超过 1,000 V 的转角，入口之间的距离

坐标把左右两幅和图注对齐以后：

- （A）屏蔽电缆的转角拉线：D1 = 36 × ½" = **18"**
- （B）无屏蔽电缆的转角拉线：D2 = 24 × 1½" = **36"**

屏蔽用 36 倍，无屏蔽用 24 倍。U 形拉线用同样的算法。正文提取时这两行容易串到对方的图注下面，以这一组对应关系为准。

#### 书中例题 1：直拉，图 50。和规则对不上

图 50 是三路导管的直拉，三根都标成 **1½"**。正文写：一组里最大的电缆是商品尺寸 **1½"（MD 19）**。公式写成：

L1 = 48 × 最大电缆的商品尺寸

印出来的算式：

- L1 = 48 × 1½" = **72"**
- L1 = 48 × 38 mm = **1,824 mm**

书中因此说拉线盒长度 L1 至少 **72"（1,824 mm）**。宽度 L2 只要够所有导管或连接件装上锁紧螺母和衬套。

这一例和本节刚写的规则、也和图 47 不是同一个算法：

- 规则和图 47：直拉长度是最大屏蔽或铅包导体 **外径** 的 48 倍。无屏蔽时乘数是 32，不是 48。
- 例题把 **48** 乘在电缆或导管的 **商品尺寸** 上，图 50 的 1½" 是标在导管上的尺寸。
- 同一处尺寸写成三套数：商品尺寸 1½"、MD 19、以及公制算式里的 38 mm。1½" 的毫米换算可以是大约 38 mm，MD 19 和 38 mm 不是同一个数。

模块复习第 14 题问的是规则：屏蔽导体、超过 1,000 V 的直拉，盒子长度是最大导体外径的 **48 倍**。记规则和图 47，不要把 72" 当成“外径算法”的结果。

#### 书中例题 2：无屏蔽导体的 U 形，图 51。算式和结论句对不上

图 51 标的是 **OD = ½"**，并且 **D = 12"**。按 **314.71(B)(1)** 求入口和出口之间的距离。书中说计算 D 时始终用最大电缆尺寸，并用无屏蔽导体的例外来选乘数。印出来的算式：

- D = 24 × ½" = **12"**
- D = 24 × 12 mm = **288 mm**

图和这两行算式一致：24 × ½" = 12"。紧接着的结论句却写成：D 至少是 **24"（600 mm）**。

12" 和 24" 对不上，288 mm 和 600 mm 也对不上。结论句把乘数 24 写成了距离。按图 51 和算式，这根无屏蔽导体的入口到出口至少是 **12"**。公制一行是书中所印的 24 × 12 mm = 288 mm。

### 3.3.0 安装拉线盒和接线盒

尽可能把拉线盒和接线盒装在电工好干活的地方。例如导管沿墙角上来、到顶棚再拐弯，拉线盒如果太高，送线时人就要站在梯子上，也没有地方托住线环的重量或拉线工具。图纸或项目工程师没有另外规定时，把拉线盒放在齐胸高度，或者放在人能站在地面上操作的位置，并给线环和工具留出足够地方。

长距离不要一次拉完。隔一段设一只拉线盒，安装更省事，也减少绝缘损坏。这一拉做多长，要看现场条件。有的工程要装很多接线盒，才能让导管走最短、最省的路径。规范要求所有接线盒易于接近（readily accessible）：人必须不必拆除抹灰、墙面覆盖层或建筑物的任何其他部分，就能碰到盒内导体。

拉线时的应力可能把盒子从支承上拽下来，所以拉线盒或接线盒要在墙上紧固，也可以牢固地悬吊。全部不用的开口，例如敲落孔，都必须可靠封闭。

超过 1,000 V 的系统，按 **NEC 314.71(C)** 要有合适的盖，并且至少有一个可拆侧面。容纳超过 1,000 V 导体的拉线盒必须完全封闭，并永久标上 **“DANGER — HIGH VOLTAGE — KEEP OUT”**，见 **NEC 314.72(E)**。

拉线盒使导体更好装，也可以用来避免单根线路里的弯曲超过 360°。用了拉线盒，对 NEC 的 360° 规则来说，这只盒子就是这一段线路的终点。

接线盒会破坏建筑的装饰。对公众开放、或者盒子不好看的地方，应把盒子装在吊顶上面、壁橱里，或至少放在房间角落。

盒盖上标明电路编号、来自哪一块配电板、以及去向。

### 3.0.0 小节复习

1. 一只直拉盒子里有两根线槽，商品尺寸分别是 3" 和 2"。盒子的最小长度是多少？
   - a. 16"
   - b. 24"
   - c. 26"
   - d. 32"
2. 转角或 U 形拉线里，包围同一根导体的线槽入口之间的距离，要把最大商品尺寸乘以多少？
   - a. 二
   - b. 四
   - c. 六
   - d. 八
3. 拉线盒应该怎样安装？
   - a. 装得很高，为了安全
   - b. 装在便于拉导体的高度和位置
   - c. 装在墙面覆盖层后面，看起来更整齐
   - d. 留着多余敲落孔不封，以便通风

**答案**

1. **b**。不超过 1,000 V 的直拉，长度是最大线槽的 8 倍。8 × 3" = **24"**。2" 那根不参加这个乘法。16" 是 8 × 2"。
2. **c**。不超过 1,000 V 时，包围同一根导体的入口之间至少是较大线槽的 **6** 倍。8 倍用于直拉的盒子长度。
3. **b**。装在便于拉线的高度，例如齐胸，人站在地面上就能够到，并留出线环和工具的位置。盒子必须易于接近，不能藏在墙面覆盖层后面。不用的敲落孔必须封闭。

---

## 模块复习题

奇数题的官方答案在书后附录。偶数题按本节内容判断。

1. 出线盒的作用是什么？
   - a. 容纳电线之间的连接和接头
   - b. 用作配电中心
   - c. 为导体和器具提供保护
   - d. 为布线系统提供结构支承
2. 选择出线盒的正确尺寸时，需要哪一种资料？
   - a. 当地的天气情况
   - b. 进入盒子的导体根数
   - c. 不同尺寸盒子的价格
   - d. 盒子里内置线夹的数量
3. NEC 314.27(B) 要求器具盒标明它支承吊扇时所能承受的最大重量。这个标签什么时候必须有？
   - a. 所有用来装吊扇的器具盒都要有
   - b. 海外制造的器具盒要有
   - c. 按这个用途列名的器具盒要有
   - d. 支承重量超过 35 lb 的吊扇的器具盒要有
4. 要确定标准电气盒里允许的导体根数，应查哪一张 NEC 表？
   - a. NEC 表 314.16(B)(4)
   - b. NEC 表 314.16(A)
   - c. NEC 表 310.4(1)
   - d. NEC 表 315.60(C)(3)
5. 哪一种部件可以增加电气盒的容量？
   - a. 灯具螺柱
   - b. 桥装器具
   - c. 电线连接件
   - d. 凸起的出线盖
6. 接头之前，线端大约要剥掉多少绝缘？
   - a. ⅛"（3 mm）
   - b. ¼"（6 mm）
   - c. ½"（13 mm）
   - d. ¾"（19 mm）
7. NEC 里关于拉线盒和接线盒的资料，大部分在哪里？
   - a. 第 240 条
   - b. 第 250 条
   - c. 第 314 条
   - d. 第 320 条
8. 接线盒要装在危险场所，应选哪一种？
   - a. 防雨
   - b. 防爆
   - c. 耐火
   - d. 水密
9. EMT 导管需要管件，主要原因是什么？
   - a. 导管壁太薄，车不出螺纹
   - b. 导管壁太厚，车不出螺纹
   - c. 导管壁是塑料的
   - d. 导管壁在室外环境里会劣化
10. 衬套的作用是什么？
    - a. 把两段柔性导管接起来
    - b. 让刚性导管可以弯曲
    - c. 增加接线盒的容积
    - d. 保护电线不被锋利边缘割伤
11. 使用拉线盒和接线盒的一个好处是什么？
    - a. 它们要求从导管两端穿线
    - b. 它们省掉许多弯头
    - c. 不论工作电压都可以按同一个办法定尺寸
    - d. 它们定得越小越有效
12. 进入拉线盒的最大导管商品尺寸是 3"，系统不超过 1,000 V，而且是直拉。盒子的最小长度是多少？
    - a. 20"
    - b. 24"
    - c. 30"
    - d. 36"
13. 拉线盒的导管成直角进入时，盒子要多深？
    - a. 只要深到能正确安装锁紧螺母和衬套
    - b. 必须是最小导管直径的 8 倍
    - c. 必须是最小导管直径的 6 倍
    - d. 必须是最大导管直径的 4 倍
14. 盒子里是屏蔽导体，电压超过 1,000 V，直拉穿过。拉线盒的长度怎样算？
    - a. 最大导体外径的 24 倍
    - b. 最大导体外径的 32 倍
    - c. 最大导体外径的 36 倍
    - d. 最大导体外径的 48 倍
15. 要安装配电块，接线盒必须多大？
    - a. 接线盒可以是任意尺寸
    - b. 内部容积应小于 100 in³ 或 1,650 cm³
    - c. 内部容积应大于 100 in³ 或 1,650 cm³
    - d. 电工从不安装配电块

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | c | 出线盒保护导体和器具，例如开关和插座。接头是接线盒里可以做的事。它不是配电中心，也不是给整个布线系统当结构支承。官方答案 c，对应 1.0.0。 |
| 2 | b | 1.1.0 选尺寸和形状的清单里，天气和导体根数都有。盒填充决定尺寸时，直接用进入盒子的导体根数、线号和盒子容积。天气决定场所和盒子是否按湿场所列名。价格不在清单里。内置线夹是算填充时统一扣 1 根，不是选尺寸时先要的那一项资料。 |
| 3 | d | 314.27(B)：支承超过 35 lb（16 kg）的吊扇时，盒子要标明能支承的最大重量。不超过 70 lb（32 kg）的吊扇可以由标明用途的列名出线盒支承。不是所有吊扇盒都要贴这张最大重量标签。官方答案 d，对应 1.1.0。 |
| 4 | b | 标准盒子允许的最多导体根数在表 314.16(A)，按商品尺寸、容积和 AWG。表 314.16(B)(4) 是每一根导体占多少体积。 |
| 5 | d | 加长环和凸起出线盖标有容积，可以加到表 314.16(A) 上。灯具螺柱和桥装器具是扣体积。接线帽不计入体积。官方答案 d，对应 1.2.0。 |
| 6 | c | 接头时通常剥大约 ½"（13 mm）。线号和连接件不同，按制造厂说明，但选项里对上正文的是 ½"。 |
| 7 | c | 出线盒、器具盒、拉线盒、接线盒、导管体、管件和手孔外壳都在第 314 条。官方答案 c，对应 2.1.0。 |
| 8 | b | 危险场所可能要防爆盒：能承受内部爆炸，而不在外部造成爆炸或火灾。防雨和水密解决的是水，不是可燃气体或粉尘。 |
| 9 | a | RMC、铝导管和 IMC 壁厚够车螺纹。EMT 壁太薄，必须用管件，不能靠车螺纹。官方答案 a，对应 2.2.1。 |
| 10 | d | 衬套保护导体不被导管或连接件的锋利边缘割伤。4 号及更粗的非接地导体进入外壳时必须按此保护。拉线之前先装衬套。 |
| 11 | b | 位置和尺寸合适时，拉线盒和接线盒去掉许多弯头，也不必从导管两端穿线。尺寸随电压和导体规格变化，而且应尽量大，方便手和手臂操作。官方答案 b，对应 3.0.0。 |
| 12 | b | 不超过 1,000 V 的直拉是最大商品尺寸的 8 倍。8 × 3" = 24"。 |
| 13 | a | 转角拉线的 L1、L2 和入口间距按 6 倍计算。深度只要够装锁紧螺母和衬套。书中转角例题用 5"（127 mm）说明这个深度就够。官方答案 a，对应 3.1.0。 |
| 14 | d | 超过 1,000 V 的直拉，屏蔽或铅包导体是最大外径的 48 倍。32 倍是无屏蔽直拉。36 倍是屏蔽导体的转角或 U 形。24 倍是无屏蔽、非铅包的转角或 U 形。图 50 的例题把 48 乘在商品尺寸上，和这条规则不一致，题干问的是规则。 |
| 15 | c | 配电块允许装在内部容积大于 100 in³（1,650 cm³）的拉线盒和接线盒里，并且必须列名，符合 314.28(E)。官方答案 c，对应 3.1.0。 |

---

## 补充练习

1. 所有盒子的尺寸、安装和支承都必须符合现行 __________ 的要求。
2. 盒子当 __________ 使用时，用空白盖。
3. 每一根从盒外开始、在盒内结束的导体，按 __________ 根导体计。
4. 给出线盒定尺寸时，每一只开关要扣掉 __________ 根导体。
5. 系统低于 1,000 V 的直拉，盒子至少是最大线槽商品尺寸的 __________ 倍。
6. 一只接线盒里，导体成角度拉过，系统低于 1,000 V。每一侧进入两根商品尺寸 3" 的导管和一根商品尺寸 4" 的导管。盒子的最小长度是多少？
7. 八角盒和圆盒主要用于 __________。
8. 给出线盒定尺寸时，每一只器具安装桥要扣掉 __________ 根导体。
9. 加长环用来增加盒子的 __________。
10. 在任一墙空间里，沿地面线，插座和插座之间最多可以隔多远？

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | NEC | 官方答案。拉线盒和接线盒必须按现行 NEC 定尺寸、安装和支承。第 314 条是本模块的主要条款。 |
| 2 | 接线盒（junction box） | 八角盒、圆盒或方形盒当接线盒用时，配空白盖。要装开关或插座，则用器具盖或器具环。 |
| 3 | 一根（one） | 官方答案，对应 1.2.0 图 18。从盒外进来并在盒内终端的导体，每根计 1。盘绕超过 12" 才按 2 根。 |
| 4 | 两根 | 开关按器具安装桥计，314.16(B)(4)，扣 2 根。小节复习第 3 题就是 8 − 1（线夹）− 2（开关）− 2（超长盘绕）。 |
| 5 | 八倍（eight） | 官方答案，对应 3.1.0。不超过 1,000 V 的直拉是最大线槽的 8 倍。6 倍用于转角和 U 形。 |
| 6 | 30" | 转角拉线：6 × 最大导管，加上同一侧其余导管的商品尺寸。每一侧是 4"、3"、3"。L = (6 × 4") + 3" + 3" = 24" + 6" = **30"**。入口之间另有一条 6 × 4" = 24" 的间距，那是 D，不是盒子长度。 |
| 7 | 墙装和顶棚灯具（wall-mounted and ceiling luminaires） | 官方答案，对应 1.1.1。八角盒和圆盒通常用来把灯具装在墙和顶棚上。 |
| 8 | 两根 | 每一只桥装器具按所占联位扣 2。干衣机或电灶插座占满双联盒的两个联位时计 4。 |
| 9 | 深度（depth） | 官方答案，对应 1.1.1。加长环把盒子加深，做到完成面。加深以后容积也增加，但这一题的答案是深度。 |
| 10 | 12' | 墙上任意一点到插座不超过 6'（1.8 m），所以插座之间最多 12'。书中把这叫 12' 间距规则。离地面 5½' 的出线口不计入。宽度不到 2' 的墙空间、以及滑动板，不按墙空间计。 |

---

## 本模块要记住的 NEC 位置

| 内容 | 位置 |
| --- | --- |
| 出线盒、器具盒、拉线盒、接线盒、导管体、管件、手孔外壳 | 第 314 条 |
| 手孔外壳的定义 | 第 100 条 |
| 圆盒：需要锁紧螺母和衬套的连接不得接在侧面 | 314.4 |
| 非金属盒允许一起使用的布线方法 | 314.5 |
| 螺丝和其他紧固件：机螺丝、钝头 | 314.7 |
| 外壳选型 | 表 110.28 |
| 潮湿或湿场所的盒子、防雨罩和管件；结露排水孔 | 314.15 |
| 金属盒允许的导体根数 | 表 314.16(A) |
| 盒填充；导体、线夹、灯具螺柱、器具、EGC | 314.16(B)，(B)(1) 到 (B)(5) |
| 每根导体的体积裕量 | 表 314.16(B)(4) |
| 导体和电缆进入盒子；开口要封闭 | 314.17，314.17(A)，314.17(C) |
| 不燃材料里盒子相对完成面的退进 | 314.20(A) |
| 盒子周围不燃表面的缝，不大于 ⅛" | 314.21 |
| 盒子深度 | 314.24，(A)，(B)(1) 到 (B)(5) |
| 灯具、吊扇、地面盒的支承 | 314.27(A)、(B)、(B)(2)、(C)、(D)；吊扇同时见 422.18 |
| 不超过 1,000 V 的拉线盒和接线盒 | 314.28，314.28(A)、(A)(1) 直拉、(A)(2) 转角或 U 形 |
| 配电块 | 314.28(E)；弯曲空间 312.9；大于 4 号见 314.24(B)(2) |
| 盒子、导管体和手孔必须能够到 | 314.29 |
| 手孔外壳的尺寸、进线、湿场所、盖和搭接 | 314.30(A) 到 (D) |
| 手孔盖等的搭接 | 250.92(A)，250.96(B) |
| 超过 1,000 VAC、1,500 VDC 标称 | 第 314 条第三部分；314.71，(A) 直拉，(B)(1)，(C) 可拆侧面 |
| 超过 1,000 V 的盖和永久危险标志 | 314.72(E) |
| 安装 | 第 314 条第二部分 |
| 出线口、接头和开关处的自由导体长度。书中侧栏标题是这一内容，条款印成 300.16 | 300.16 |
| 防火墙上相对盒子的分隔。书中与 UBC 的 24" 一起写成 300.23 | 300.23 |
| 4 号及更粗导体的物理防护 | 300.6(G)，312.8(B)，314.17(C) |
| 防风雨外壳与墙面的 ¼" 空气间隙 | 312.4(A) |
| 导体偏转；正对盖板时的长度例外 | 312.9，表 312.9(A) |
| 连续螺纹不得用于管箍连接 | 344.42(B) |
| 住宅插座位置 | 210.52，(A)(1)，(A)(2)，(A)(3)；书中 5½' 出线口写成 210.52(4) |
| 台面上方插座高度 | 210.52(C)(3)；后文又写成 210.52(C)(3)(1) |
| 潮湿场所、湿场所的插座；extra-duty 盖 | 406.9(A)，406.9(B) |
| 插座不得在台面上朝上装 | 406.14(G)(1) |
| 面板盖住墙洞并贴住墙面 | 406.16 |
| 地下外壳荷载的资料性标准 | ANSI/SCTE 77-2017，由 314.30 的资料性注释指向 |

---

## 重点单词

### 盒子

| English | 中文 |
| --- | --- |
| outlet box | 出线盒。保护开关、插座等器具 |
| electrical box | 电气盒。容纳部件，并固定器具和电缆 |
| device box | 器具盒。主要齐平安装开关和插座 |
| junction box | 接线盒。整理导体，盒内可以接头 |
| pull box | 拉线盒。长导管线路里便于拉线，也可支承立管或帮助转弯 |
| handy box / utility box | 实用盒。单联，安装耳在内侧，不能组合成多联 |
| masonry box / mud box | 砌体盒，也叫混凝土盒、泥盒。敲落孔要高出钢筋 |
| octagon box / round box | 八角盒 / 圆盒。通常装墙和顶棚上的灯具 |
| square box | 方形盒。4" 或 4¹¹⁄₁₆"。导体多或当接线盒 |
| extension ring | 加长环。把盒子加深 |
| plaster ring / tile ring | 抹灰环 / 瓷砖环。方形盒上用来装器具 |
| floor box | 地面盒。必须列名，带盖和密封垫 |
| handhole enclosure | 手孔外壳。地下系统，手能伸进，人不能进 |
| canopy | 灯具顶盖。浅圆盒配合自带接线空间的灯具 |
| knockout | 敲落孔。没有内置线夹时要另加连接件 |
| explosion proof | 防爆。承受内部爆炸，不把爆炸或火灾传到外面 |
| weatherproof / raintight / watertight / driptight | 防风雨 / 防雨 / 水密 / 防滴。防滴不是防风雨 |
| extra duty | 重型。湿场所 15 A 或 20 A、125 V 到 250 V 插座，使用中仍要防风雨 |

### 填充和支承

| English | 中文 |
| --- | --- |
| box fill | 盒填充。表 314.16(A) 给空盒根数，314.16(B) 再扣 |
| device strap | 器具安装桥。每联扣 2。占两个联位的干衣机或电灶插座扣 4 |
| cable clamp | 线夹。一只或多只一共扣 1 |
| fixture stud / hickey | 灯具螺柱 / 灯具吊钩。每一种扣 1，按盒内最大导体 |
| EGC | 设备接地导体。不超过 4 根按最大的计 1 份，每多 1 根加 ¼ 份 |
| pigtail | 引线。不离开盒子的那一段不计入 |
| luminaire | 灯具。器具盒要支承灯具，必须已经列名 |
| paddle fan | 吊扇。单独支承时盒子要按用途和重量列名。超过 35 lb 要标最大重量 |
| volume allowance | 体积裕量。本模块算例里 12 号是 2.25 in³，即 36.9 cm³ |

### 拉线尺寸和管件

| English | 中文 |
| --- | --- |
| straight pull | 直拉。不超过 1,000 V 时，盒子长度是最大线槽的 8 倍 |
| angle pull / U pull | 转角拉线 / U 形拉线。不超过 1,000 V 时用 6 倍，再加同一侧其余线槽 |
| trade size / MD | 商品尺寸 / 公制代号。本模块对同一尺寸的 MD 印法不统一 |
| transposing | 换算。按电缆内导体确定所需的最小线槽 |
| OD, over sheath | 外径，按护套外。超过 1,000 V 的拉线盒按这个乘 |
| locknut / bushing | 锁紧螺母 / 衬套。衬套在拉线之前安装 |
| running thread | 连续螺纹。不得用于管箍处的连接，344.42(B) |
| Myers hub | 迈尔斯管接头。带 O 形圈。顶面进水的敲落孔用它 |
| grounding bushing | 接地衬套。保护导体，并接搭接线 |
| RMC / IMC / EMT | 刚性金属导管 / 中间金属导管 / 电气金属管。EMT 壁太薄，不能车螺纹 |
| power distribution block | 配电块。盒子内部容积要大于 100 in³（1,650 cm³） |
| readily accessible | 易于接近。不必拆墙面或建筑构件就能碰到导体 |

### 场所和外壳

| English | 中文 |
| --- | --- |
| wet location / damp location | 湿场所 / 潮湿场所。与土壤接触的地下和混凝土按湿场所 |
| NEMA Type 1 | 室内一般用途。防落下的脏物，不防尘 |
| NEMA Type 3 / 3R | 防尘防雨 / 防雨并耐冻雨。3R 有排水 |
| NEMA Type 4 / 4X | 水密，按水带试验 / 水密并且耐腐蚀 |
| NEMA Type 12 / 13 | 工业用，挡灰尘、纤维、渗油 / 在此之上再防油、防喷水 |
| NEMA Type 7 / 9 | I 类可燃气体 / II 类可燃粉尘 |
| GFCI | 接地故障断路器。浴室、室外、阳台、地下室、车库等位置的插座 |
| connector / wire connector | 连接件 / 接线帽。湿场所凝胶型只能用一次 |

---

## 复习时先记这几条

- 出线盒保护器具。接线盒用来整理和接头。拉线盒让长导管好拉线，并可以去掉许多弯头。金属盒必须接地。
- 八角盒、圆盒主要装墙和顶棚上的灯具，常见宽 4"。深度 1¼"、1½"、2⅛"。圆盒的侧面不要接需要锁紧螺母和衬套的导管，314.4。非金属盒只和绝缘子明配线、瓷珠瓷管、NM、软线、非金属线槽一起用，314.5。
- 方形盒是 4" 或 4¹¹⁄₁₆"，深度同样三档。实用盒是 1½"、1⅞" 或 2⅛"，小，导体装不多，明装只用圆角盖。
- 吊扇如果由盒子单独支承，盒子要按用途和重量列名。超过 35 lb（16 kg）必须标明最大重量。不超过 70 lb（32 kg）可以由标明用途的列名出线盒支承。这个位置以后可以装吊扇时，灯具也要用吊扇额定盒。地面盒必须列名。
- 盒填充先查表 314.16(A)，再按 314.16(B) 扣：线夹一共 1，灯具螺柱或吊钩每一种 1，器具桥每联 2，穿过或在盒内终端的导体每根 1，盘绕超过 12" 的按 2。EGC 不超过 4 根按最大的计 1 份，多一根加 ¼ 份。不离开盒子的引线、接线帽、接地螺丝、只有锁紧螺母的连接件，都不计。
- 书中 12 号体积是 2.25 in³（36.9 cm³）。两根 12 号加一只插座是 4 × 2.25 = 9 in³，最小盒子是 3" × 2" × 2"，额定 10 in³（164 cm³）。再加两根变成 6 × 2.25 = 13.5 in³，最小是 3" × 2" × 2¾"，额定 14 in³（230 cm³）。3" × 2" × 3½" 的空盒允许 8 根 12 号；有线夹和双联插座后剩 5 根；再有 EGC 剩 4 根。
- 住宅插座：墙上任意一点到插座不超过 6'，所以插座间距最多 12'。2' 及以上的墙要算，固定玻璃算，滑动板不算。地面插座离墙 18" 以内才算。台面上方不超过 20"，不得朝上装。不燃墙里盒子退进不超过 ¼"；缝不大于 ⅛"。自由导体至少 6"，书中条款印成 300.16。
- 湿场所的盒子必须列名。15 A 或 20 A、125 V 到 250 V 的湿场所插座，盖子在使用中仍要防风雨，并标明 extra duty，而且至少能打开 90°。防风雨外壳离墙至少 ¼"。结露排水孔是 ⅛" 到 ¼"。
- 不超过 1,000 V、4 号及更粗：直拉长度 = 8 × 最大线槽。图 41 是 8 × ½" = 4"。图 45 的最大导管是 2"，8 × 2" = 16"。转角或 U 形，到对面盒壁的距离 = 6 × 本排最大线槽 + 同一面其余线槽之和。图 42 是 L1 = 13.5"、L2 = 10"。图 46 是 L1 = L2 = 10½"（266 mm），入口间距 D = 9"（228 mm）。深度只要够锁紧螺母和衬套。
- 超过 1,000 VAC、1,500 VDC：直拉，屏蔽或铅包是最大外径的 48 倍，无屏蔽是 32 倍。图 47 是 48 × 1" = 48"。转角或 U 形，屏蔽是 36 倍再加同一面其余外径，无屏蔽、非铅包是 24 倍。图 48 印的是两边都是 55"。图 49：屏蔽 36 × ½" = 18"，无屏蔽 24 × 1½" = 36"。
- 图 50 的例题把 48 乘在 1½" 商品尺寸上，得到 72"，又把这根尺寸写成 MD 19 和 38 mm。这和“乘外径”的规则不一致。图 51 的算式是 24 × ½" = 12"，图上也是 D = 12"，结论句却印成 24"（600 mm）。记规则和图，不要记这句结论。
- 配电块只能进内部容积大于 100 in³（1,650 cm³）的盒子。超过 1,000 V 的拉线盒要有可拆侧面，并永久标上 DANGER — HIGH VOLTAGE — KEEP OUT。拉线盒是 360° 弯曲规则里这一段的终点。手孔盖要标明 ELECTRIC 一类字样，重过 100 lb 或必须用工具打开，金属盖要搭接。
- EMT 用管件是因为壁太薄。RMC、铝导管、IMC 用螺纹管箍；进盒用双锁紧螺母、螺纹凸台或管接头。连续螺纹不能当管箍连接。4 号及更粗的非接地导体要用衬套保护，而且先装衬套再拉线。顶上进水的敲落孔用迈尔斯管接头。
