---
id: glossary
slug: /electrical/level-1/glossary
title: "Electrical Level 1 术语表"
sidebar_label: "术语表"
sidebar_position: 13
mdx:
  format: md
---

# Glossary 中文

第十二版 *Electrical, Level 1* 书后词汇表。词条按主题分类。英文术语留在括号里，这条自己有缩写时才写出缩写。

课本里 Fish tape、Kick、Offset 各印了两次，内容相同或几乎相同，这里各留一条。

## 主题分类

每个词条只归入一个主分类；模块编号用于标明主题范围。组内按英文词条排序。

| 主题 | 模块 | 词条数 |
| --- | --- | --- |
| [行业、规范与职业](#topic-1) | 26101 / 26105 | 14 |
| [电气安全与防护](#topic-2) | 26102 | 19 |
| [电学、电路与照明基础](#topic-3) | 26113 | 45 |
| [测试与故障排查](#topic-4) | 26112 | 7 |
| [导线、电缆、接地与连接](#topic-5) | 26109 | 18 |
| [线管、线槽、弯管与配件](#topic-6) | 26108 / 26115 | 43 |
| [设备盒、进线与住宅布线](#topic-7) | 26111 / 26114 | 22 |
| [施工图与文件](#topic-8) | 26110 | 26 |

共 194 个词条。

## 英文 A–Z 索引

<details>
<summary>展开英文索引</summary>

`A`

[Alternating current (AC)](#term-0) · [Ammeter](#term-1) · [Ampacity](#term-2) · [Ampere (A)](#term-3) · [Appliances](#term-4) · [Arc flash boundary (AFB)](#term-6) · [Arc flash risk assessment](#term-7) · [Arc flash](#term-5) · [Arc rating](#term-10) · [Architectural drawings](#term-8) · [Architect’s scale](#term-9) · [Articles](#term-11) · [As-built drawings](#term-12) · [Atom](#term-13) · [Authority Having Jurisdiction (AHJ)](#term-14) · [Auxiliary gutter](#term-15)

`B`

[Back-to-back bend](#term-16) · [Backfeed](#term-17) · [Battery](#term-18) · [Bend protractor](#term-19) · [Blueprints](#term-20) · [Bonding jumper](#term-22) · [Bonding wire](#term-23) · [Bonding](#term-21) · [Branch circuit](#term-24)

`C`

[Cable tray](#term-26) · [Cable](#term-25) · [Capacitance](#term-27) · [Change order](#term-28) · [Chapters](#term-29) · [Charged](#term-30) · [Cinder concrete](#term-31) · [Cinder fill](#term-32) · [Circuit](#term-33) · [Circular mils (cmils)](#term-34) · [Competent persons](#term-35) · [Concentric bends](#term-36) · [Conductors](#term-37) · [Conduit body](#term-39) · [Conduit](#term-38) · [Connectors](#term-40) · [Continuity](#term-41) · [Contour lines](#term-42) · [Corona discharge](#term-43) · [Cosecant (csc)](#term-44) · [Cosine (cos)](#term-45) · [Current](#term-46)

`D`

[Detail drawing](#term-47) · [Developed length](#term-48) · [Dielectric union](#term-49) · [Dimensions](#term-50) · [Diode](#term-51) · [Direct current (DC)](#term-52) · [Dog leg](#term-53) · [Double-insulated/ungrounded tools](#term-54) · [Dwelling unit](#term-55)

`E`

[Electrical box](#term-56) · [Electrical drawing](#term-57) · [Electrical service](#term-58) · [Electron](#term-59) · [Elevation view](#term-60) · [Engineer’s scale](#term-61) · [Equipment grounding conductor (EGC)](#term-62) · [Error precursors](#term-63) · [Exceptions](#term-64) · [Exothermic welding process](#term-65) · [Explosion proof](#term-66)

`F`

[Feeders](#term-67) · [Fiber optic cable](#term-68) · [Fibrillation](#term-69) · [Fish tape](#term-70) · [Floor plan](#term-72) · [Follow bar](#term-73) · [Footcandles](#term-74) · [Frequency](#term-75)

`G`

[Gain (G)](#term-76) · [Gigaohms](#term-77) · [Ground fault circuit interrupter (GFCI)](#term-80) · [Grounded conductor](#term-78) · [Grounded tool](#term-79) · [Grounding electrode conductor (GEC)](#term-83) · [Grounding electrode](#term-82) · [Grounding](#term-81)

`H`

[Handhole enclosure](#term-84) · [Handy box](#term-85) · [Hickey bender](#term-86) · [Hoistways](#term-87) · [Hot stick](#term-88) · [Hub](#term-89)

`I`

[Incident energy](#term-90) · [Inductive loads](#term-91) · [Informational notes](#term-92) · [Institute for Electrical and Electronics Engineers (IEEE)](#term-93) · [Insulator](#term-94) · [International Electrotechnical Commission (IEC)](#term-95) · [Ion](#term-96)

`J`

[Junction box](#term-97)

`K`

[Kick](#term-98) · [Kiloohms](#term-100) · [Kirchhoff’s Current Law (KCL)](#term-101) · [Kirchhoff’s Voltage Law (KVL)](#term-102)

`L`

[Leg length](#term-103) · [Limited approach boundary](#term-104) · [Luminaires](#term-105) · [Lux](#term-106)

`M`

[Megohms](#term-107) · [Mouse](#term-108)

`N`

[National Electrical Manufacturers Association (NEMA)](#term-109) · [National Fire Protection Association (NFPA)](#term-110) · [Nationally Recognized Testing Laboratories (NRTLs)](#term-111) · [Neutron](#term-112) · [Nucleus](#term-113)

`O`

[Occupational Safety and Health Administration (OSHA)](#term-114) · [Offset](#term-115) · [Ohm (Ω)](#term-117) · [Ohmmeter](#term-118) · [Ohm’s law](#term-119) · [On-the-job learning (OJL)](#term-120) · [One-line diagram](#term-121) · [One-shot shoe](#term-122) · [Outlet box](#term-123)

`P`

[Parallel circuits](#term-124) · [Parallel conductors](#term-125) · [Parts](#term-126) · [Plan](#term-127) · [Polychlorinated biphenyls (PCBs)](#term-128) · [Power riser diagram](#term-130) · [Power](#term-129) · [Proton](#term-131) · [Pull box](#term-132)

`Q`

[Qualified persons](#term-133)

`R`

[Raceway system](#term-135) · [Raceway](#term-134) · [Radius](#term-136) · [Raintight](#term-137) · [Ram travel](#term-138) · [Reamer](#term-139) · [Request for information](#term-140) · [Resistance](#term-141) · [Resistive loads](#term-142) · [Resistor](#term-143) · [Restricted approach boundary](#term-144) · [Rise](#term-145) · [Rough-in](#term-146) · [Roughing in](#term-147)

`S`

[Saddle](#term-148) · [Scale](#term-149) · [Schedule](#term-150) · [Schematic diagram](#term-151) · [Schematic diagrams](#term-152) · [Sectional view](#term-153) · [Sections](#term-154) · [Segment shoe](#term-156) · [Segmented bends](#term-155) · [Semiconductor](#term-157) · [Series circuits](#term-159) · [Series-parallel circuits](#term-158) · [Service drop](#term-161) · [Service equipment](#term-162) · [Service lateral](#term-163) · [Service point](#term-164) · [Service-entrance conductors](#term-160) · [Shoe](#term-165) · [Shop drawing](#term-166) · [Single-line block diagram](#term-167) · [Site plan](#term-168) · [Splice](#term-169) · [Springback](#term-170) · [Strut](#term-171) · [Stub-up](#term-172) · [Substation](#term-173) · [Sweep](#term-174)

`T`

[Take-up](#term-175) · [Tap](#term-176) · [Transistor](#term-177) · [Transposing](#term-178) · [Trim-out](#term-179) · [True north](#term-180)

`U`

[Ungrounded conductors](#term-181) · [Unqualified person](#term-182)

`V`

[Valence shell](#term-183) · [Volt (V)](#term-184) · [Voltage drops](#term-186) · [Voltage imbalance](#term-187) · [Voltage transient](#term-188) · [Voltage](#term-185) · [Voltmeter](#term-189)

`W`

[Watertight](#term-190) · [Watt (W)](#term-191) · [Watt-hour (Wh)](#term-192) · [Weatherproof](#term-193) · [Wire grip](#term-194) · [Wireway](#term-195) · [Written specifications](#term-196)

</details>

## 行业、规范与职业 {#topic-1}

<a id="term-11"></a>

**条（articles）:** 《国家电气规范》（National Electrical Code, NEC）的主要题目，从 **NEC 第 90 条** *Introduction* 开始，到 **NEC 第 830 条** *Network-Powered Broadband Communications Systems* 结束。

<a id="term-14"></a>

**管辖机构（Authority Having Jurisdiction, AHJ）:** 负责执行规范要求和（或）已采用标准，并批准相关设备、材料或安装方法的组织或个人。

<a id="term-29"></a>

**章（chapters）:** 把与一个大类有关的若干条收在一起。NEC 的整体结构由九章组成。

<a id="term-64"></a>

**例外（exceptions）:** 跟在 NEC 相应各节后面，允许在特定条件下改用别的方法。

<a id="term-92"></a>

**资料性注释（informational notes）:** 跟在 NEC 特定各节后面的解释性文字。

<a id="term-93"></a>

**电气与电子工程师协会（Institute for Electrical and Electronics Engineers, IEEE）:** 为电子、电信、信息技术和发电产品及服务制定国际标准的专业组织。

<a id="term-95"></a>

**国际电工委员会（International Electrotechnical Commission, IEC）:** 为全部电气和电子技术制定协商一致标准的国际组织。

<a id="term-109"></a>

**全国电气制造商协会（National Electrical Manufacturers Association, NEMA）:** 维护并提高电气产品质量和可靠性的协会。

<a id="term-110"></a>

**全国消防协会（National Fire Protection Association, NFPA）:** NEC 的出版者。NFPA 制定规范和标准，用来降低火灾的可能性和火灾后果。

<a id="term-111"></a>

**国家认可测试实验室（Nationally Recognized Testing Laboratories, NRTLs）:** 负责测试和认证电气设备的产品安全认证实验室。

<a id="term-114"></a>

**职业安全与健康管理局（Occupational Safety and Health Administration, OSHA）:** 为保障工作场所安全与健康而设立的美国政府机构。

<a id="term-120"></a>

**在岗学习（on-the-job learning, OJL）:** 学徒在技工级工人监督下边干边学。也叫在岗培训（on-the-job training, OJT）。

<a id="term-126"></a>

**部分（parts）:** NEC 的某些条再分成覆盖特定题目的部分。部分用罗马数字编号，例如 **NEC 第 250 条第九部分** *Instruments, Meters, and Relays*。

<a id="term-154"></a>

**节（sections）:** 在 NEC 里，部分和条再分成节。每一节的编号是条号、一个点，然后是节号。例如 **NEC 501.20**。

## 电气安全与防护 {#topic-2}

<a id="term-6"></a>

**电弧闪光边界（arc flash boundary, AFB）:** 距裸露带电导体或电路部件的一个接近距离界限。电弧闪光如果发生在这个界限以内，人可能受到二度灼伤。

<a id="term-7"></a>

**电弧闪光风险评估（arc flash risk assessment）:** 调查工人可能接触到多少电弧闪光能量的研究。由合格人员来做，用来防止伤害、确定安全作业方法，以及选用合适的个人防护装备（personal protective equipment, PPE）。

<a id="term-5"></a>

**电弧闪光（arc flash）:** 电弧带有足够电能时发出的光和热，足以造成严重损坏、火灾，甚至伤害。

<a id="term-10"></a>

**电弧额定（arc rating）:** 一种材料（或几层材料组成的系统）在破坏之前，或在开始造成二度灼伤之前，所能承受的最大入射能量（incident energy）。单位是焦耳每平方厘米（J/cm²）或卡路里每平方厘米（cal/cm²）。

<a id="term-17"></a>

**反送电（backfeed）:** 配电系统里电能反向流动。原因是系统以外的电源把电送进来，例如应急发电机或太阳能光伏（photovoltaic, PV）系统。设备过载也会造成反送电。

<a id="term-35"></a>

**胜任人员（competent persons）:** 能够识别危险并采取必要纠正措施的工人。

<a id="term-54"></a>

**双重绝缘／不接地工具（double-insulated/ungrounded tools）:** 外壳与电能绝缘的电动工具。外壳用非导电材料做成。

<a id="term-63"></a>

**失误前兆（error precursors）:** 由于任务要求、现场条件、工人态度和（或）环境，使工人处于风险中的情况。

<a id="term-66"></a>

**防爆（explosion proof）:** 设计并制造成能够承受内部爆炸，而不造成外部爆炸或火灾。

<a id="term-69"></a>

**纤维性颤动（fibrillation）:** 交流电击引起的心肌不协调颤动。

<a id="term-80"></a>

**接地故障断路器（ground fault circuit interrupter, GFCI）:** 当接地故障电流超过 A 级装置的定值（4 到 6 mA）时，在规定时间内把电路断电的装置，用来保护人和设备。

<a id="term-79"></a>

**接地工具（grounded tool）:** 电源线带三脚插头、或用其他办法提供低阻抗接地路径的电动工具。接地故障电流可以沿这条路径回到电源。发生接地故障时，过电流装置能够动作，从而保护使用的人免受电击。

<a id="term-88"></a>

**绝缘操作杆（hot stick）:** 手动操作的绝缘工具，用来分合开关、取装熔断器、装拆临时接地，以及测试。

<a id="term-90"></a>

**入射能量（incident energy）:** 在距电弧源某一距离处，施加到一个表面上的热能。通常用卡路里每平方厘米（cal/cm²）表示。

<a id="term-104"></a>

**受限接近边界（limited approach boundary）:** 距裸露带电导体或电路部件的一个接近距离界限。进入这个界限就存在电击危险。

<a id="term-128"></a>

**多氯联苯（polychlorinated biphenyls, PCBs）:** 可能含在某些大型变压器、电容器和大型开关冷却液里的有毒化学品。

<a id="term-133"></a>

**合格人员（qualified persons）:** 受过必要培训或持有证书，并且已经表现出有知识和能力解决该项工作或工程中问题的人。

<a id="term-144"></a>

**限制接近边界（restricted approach boundary）:** 距裸露带电导体或电路部件的一个接近距离界限。进入这个界限后，电击的可能性增高。

<a id="term-182"></a>

**不合格人员（unqualified person）:** 在裸露带电部件上或附近工作时，几乎没有或完全没有受过如何避开电气危险训练的人。

## 电学、电路与照明基础 {#topic-3}

<a id="term-0"></a>

**交流电（alternating current, AC）:** 电流的方向和大小随时间变化。

<a id="term-3"></a>

**安培（ampere, A）:** 电流的基本单位，用字母 *A* 表示。

<a id="term-13"></a>

**原子（atom）:** 元素还能保持自身性质的最小粒子。

<a id="term-18"></a>

**电池（battery）:** 由两个或更多电池单元组成的直流（direct current, DC）电压源，把化学能变成电能。

<a id="term-27"></a>

**电容（capacitance）:** 一个器件（例如电容器）储存电能的能力。单位是法拉（farad, F）或微法（microfarad, µF）。

<a id="term-30"></a>

**带电（charged）:** 带有一定量的正电或负电。同种电荷互相排斥，异种电荷互相吸引。

<a id="term-33"></a>

**电路（circuit）:** 电流能够走完的一条完整路径。

<a id="term-43"></a>

**电晕放电（corona discharge）:** 高压导体和设备上特有的一种电气现象，呈现蓝色或紫色辉光，并伴有噼啪声或嘶嘶声。高压表面周围的空气被电离、变得导电时就会发生，周围形成一片等离子体和腐蚀性气体。

<a id="term-46"></a>

**电流（current）:** 电路里电子的移动或流动。电流强弱在公式里用字母 *I* 表示，单位是安培（A）。

<a id="term-51"></a>

**二极管（diode）:** 电子电路里常见的半导体元件，有两个端子，通常只允许电流向一个方向流。

<a id="term-52"></a>

**直流（direct current, DC）:** 只沿一个不变方向流动的电流。

<a id="term-59"></a>

**电子（electron）:** 带负电、绕原子核运行的粒子。

<a id="term-74"></a>

**英尺烛光（footcandles）:** 用来表示到达一个表面的光有多少的单位，不计从这个表面反射出去的光。

<a id="term-75"></a>

**频率（frequency）:** 交流电流、声波或振动物体在一段时间内完成的周数。单位是赫兹（hertz, Hz），1 Hz 等于每秒 1 周。

<a id="term-91"></a>

**电感性负载（inductive loads）:** 把电能变成磁场来工作的电气负载，一部分能量储存在磁场里。

<a id="term-94"></a>

**绝缘体（insulator）:** 不允许明显电流通过的材料。

<a id="term-96"></a>

**离子（ion）:** 因得到或失去电子而带负电或正电的原子。

<a id="term-101"></a>

**基尔霍夫电流定律（Kirchhoff’s Current Law, KCL）:** 一条自然定律：进入电路中一个节点的总电流，必须等于离开该节点的总电流。

<a id="term-102"></a>

**基尔霍夫电压定律（Kirchhoff’s Voltage Law, KVL）:** 一条自然定律：电路里全部电压降之和，等于该电路的电源电压。

<a id="term-105"></a>

**灯具（luminaires）:** 完整的照明组件，包括灯泡和接通电源的方法。组件里也可以有保护灯泡的零件，以及把光散开的透镜。

<a id="term-106"></a>

**勒克斯（lux）:** 用来表示光强的公制单位。

<a id="term-112"></a>

**中子（neutron）:** 电中性粒子，既不带正电也不带负电，质量和质子相同，位于原子核里。

<a id="term-113"></a>

**原子核（nucleus）:** 原子的中心部分，里面有质子和中子。

<a id="term-117"></a>

**欧姆（ohm, Ω）:** 电阻的基本单位，用符号 Ω 表示。

<a id="term-119"></a>

**欧姆定律（Ohm’s law）:** 一条基本定律：电路里的电流与电压成正比，与电阻成反比。写成公式，电流（*I*）等于电压（*E*）除以电阻（*R*）。

<a id="term-124"></a>

**并联电路（parallel circuits）:** 电流有不止一条路径的电路。每只负载都直接接到电压源上。

<a id="term-129"></a>

**功率（power）:** 电能被传递或转变成热或功的速率，也就是用电的速率。电功率的单位是瓦特（watt, W）。

<a id="term-131"></a>

**质子（proton）:** 原子里最小的带正电粒子。质子位于原子核里。

<a id="term-141"></a>

**电阻（resistance）:** 阻碍电流在电路里流动的电气性质。公式里用字母 *R* 表示，单位是欧姆（Ω）。

<a id="term-142"></a>

**电阻性负载（resistive loads）:** 通常把电变成热或光的电气负载，电压和电流保持同相。

<a id="term-143"></a>

**电阻器（resistor）:** 电路里阻碍电子流动的器件。

<a id="term-157"></a>

**半导体（semiconductor）:** 电气性质介于导体和绝缘体之间的材料。用来在电子设备和其他场合控制电流。

<a id="term-159"></a>

**串联电路（series circuits）:** 电流只有一条路径的电路。

<a id="term-158"></a>

**串并联电路（series-parallel circuits）:** 既有串联又有并联的电路。

<a id="term-173"></a>

**变电站（substation）:** 一组设备，例如开关、开断装置、断路器、母线和变压器。电能从这里经过，以便分配、切换或改变电气路径。

<a id="term-177"></a>

**晶体管（transistor）:** 常见的半导体元件，有三个端子，作为开关来控制电流，或作为电流放大器。

<a id="term-178"></a>

**换算截面（transposing）:** 求出电缆里导体的截面积，用来核对线槽所需要的容量。

<a id="term-183"></a>

**价电子层（valence shell）:** 绕原子核运行的电子最外层，也叫环（ring）。

<a id="term-184"></a>

**伏特（volt, V）:** 电压的单位，用字母 *V* 表示。1 V 是推动 1 安培电流通过 1 欧姆电阻所需要的电动势。

<a id="term-186"></a>

**电压降（voltage drops）:** 电流流过一个元件、并受到电阻阻碍时，该元件两端电压的变化。

<a id="term-187"></a>

**电压不平衡（voltage imbalance）:** 对三相电源，任一相电压偏离三相平均电压的最大差值，再除以平均电压。通常用百分数表示，一般认为 2% 就已经过大。

<a id="term-188"></a>

**电压瞬变（voltage transient）:** 加到电路上的短暂、不需要的电压，从几伏到几千伏，持续时间从微秒到几毫秒。

<a id="term-185"></a>

**电压（voltage）:** 使电流在电路里流动的驱动力。公式里通常用字母 *E*（电动势，electromotive force）表示，也叫电位（electrical potential）。

<a id="term-191"></a>

**瓦特（watt, W）:** 电功率的基本单位，用字母 *W* 表示。1 W 是 1 伏特以 1 安培的速率推动电能所使用的能量。

<a id="term-192"></a>

**瓦时（watt-hour, Wh）:** 能量消耗的单位，等于 1 瓦特的功率用了 1 小时。

## 测试与故障排查 {#topic-4}

<a id="term-1"></a>

**电流表（ammeter）:** 用来读取电流（current）的电气测试仪表。

<a id="term-41"></a>

**连续性（continuity）:** 指一条完整、没有断开、能够导电的电路。这样的电路叫闭合电路（closed circuit）。

<a id="term-77"></a>

**吉欧（gigaohms）:** 电阻单位，等于 1,000,000,000 Ω，缩写是 GΩ。

<a id="term-100"></a>

**千欧（kiloohms）:** 电阻单位，等于 1,000 Ω，缩写是 kΩ。

<a id="term-107"></a>

**兆欧（megohms）:** 电阻单位，等于 1,000,000 Ω，缩写是 MΩ。

<a id="term-118"></a>

**欧姆表（ohmmeter）:** 用来测量对电流的阻力，并判断电路是否完整的电气测试仪表。完整的电路具有连续性（continuity）。

<a id="term-189"></a>

**电压表（voltmeter）:** 用来测量电压的电气测试仪表。

## 导线、电缆、接地与连接 {#topic-5}

<a id="term-2"></a>

**载流量（ampacity）:** 在使用条件下，导体（conductor）可以连续承载、又不超过其温度额定的最大电流，单位是安培（ampere, A）。

<a id="term-22"></a>

**搭接跳线（bonding jumper）:** 一根裸导体，或带绿色绝缘的导体，用来保证互相电气连接的金属部件之间导电。搭接跳线常常从搭接衬套接到进户设备外壳。它也给外壳壁上的同心敲落孔提供一条绕行路径，还可以把一条线槽（raceway）搭接到另一条。

<a id="term-23"></a>

**搭接线（bonding wire）:** 用来在电气设备和地之间保持一条连续接地路径的导线。

<a id="term-21"></a>

**搭接（bonding）:** 把所有不是用来载流的外露导电部件在电气上连在一起，防止出现电击电位。这样一旦这些部件带电，它们处于同一电位。

<a id="term-25"></a>

**电缆（cable）:** 一根或多根导体装在同一层保护外皮或护套里。

<a id="term-34"></a>

**圆密耳（circular mils, cmils）:** 以直径 1 密耳（mil），也就是 0.001 英寸的圆为基准的面积单位。1 kcmil 等于 1,000 cmils。

<a id="term-37"></a>

**导体（conductors）:** 电流容易通过的材料。

<a id="term-62"></a>

**设备接地导体（equipment grounding conductor, EGC）:** 一根导电部件，多数时候是一根线，把设备上正常不载流的金属部分（例如烤箱外壳）接到接地系统。

<a id="term-65"></a>

**放热焊接（exothermic welding process）:** 靠自身能够维持的化学反应把导体焊在一起的方法。反应放热并熔化金属，不需要外部热源。也叫铝热焊（thermite welding），因为常用铝热剂来产生这个化学反应。

<a id="term-68"></a>

**光纤电缆（fiber optic cable）:** 用光信号传输数据的电缆，用于联网和高速数据通信等。

<a id="term-78"></a>

**接地导体（grounded conductor）:** 有意接地的导体，通常指中性导体。

<a id="term-83"></a>

**接地极导体（grounding electrode conductor, GEC）:** 把系统的接地中性导体或已连接的设备，接到接地极或接地极系统的导体。

<a id="term-82"></a>

**接地极（grounding electrode）:** 与大地形成直接、可靠电气连接的导电物体。

<a id="term-81"></a>

**接地（grounding）:** 把电气设备接到大地，或接到与大地导电连接的做法。

<a id="term-125"></a>

**并联导体（parallel conductors）:** 同一规格、同一构造的多根导体，在线路两端都接在一起，形成一条更大的载流路径。用来增加载流量，而不必改用一根粗得多的导体。

<a id="term-169"></a>

**接头（splice）:** 两根或多根导体在它们的终端以外的某一点上的连接。

<a id="term-181"></a>

**非接地导体（ungrounded conductors）:** 把大部分电流送到负载、并且没有在实体上接到接地参考或中性母排的进户导体和建筑物导体。

<a id="term-194"></a>

**拉线夹（wire grip）:** 用来把拉绳或拉带固定到导体或电缆上的器件，也叫电缆夹（cable grip）。

## 线管、线槽、弯管与配件 {#topic-6}

<a id="term-15"></a>

**辅助线槽（auxiliary gutter）:** 用薄钢板或阻燃非金属做成的外壳，盖子是铰接的或可拆的。用在进户、计量中心和类似位置附近，作为额外的、可以展开的布线空间。

<a id="term-16"></a>

**背对背弯（back-to-back bend）:** 由两个 90° 弯组成的弯，两个弯之间有一段直导管（conduit）。

<a id="term-19"></a>

**弯角量角器（bend protractor）:** 用来测量弯曲角度的工具。

<a id="term-26"></a>

**电缆桥架（cable tray）:** 由多种零件组成的结构，用来固定和支承导体、电缆以及其他形式的线槽。

<a id="term-36"></a>

**同心弯（concentric bends）:** 在平行的几根导管上做出的配套弯。弯曲半径逐根加大，转弯以后各根导管仍保持平行。

<a id="term-39"></a>

**导管体（conduit body）:** 代替弯头、三通和类似管件的电气配件，用来给里面的导体提供一个检修口。也叫 condulet 或 pulling ell。

<a id="term-38"></a>

**导管（conduit）:** 圆的线槽，样子像管子，用来敷设和保护导体。

<a id="term-40"></a>

**连接器（connectors）:** 用来把导管或电缆牢靠地固定到出线盒、箱柜或其他外壳上的器件。

<a id="term-44"></a>

**余割（cosecant, csc）:** 在直角三角形里，斜边长度与所关注角的对边长度之比。

<a id="term-45"></a>

**余弦（cosine, cos）:** 在直角三角形里，所关注角的邻边长度与斜边长度之比。

<a id="term-48"></a>

**展开长度（developed length）:** 按给定半径完成一个弯所需要的直导管长度，也就是这个弯消耗掉的导管长度。

<a id="term-49"></a>

**绝缘活接头（dielectric union）:** 用来把金属部件隔开、阻止电流流过的管子或管道配件。不同金属相接时可能产生电偶电流，并让其中一种金属开始腐蚀。

<a id="term-53"></a>

**歪弯（dog leg）:** 导管经过多个弯之后，沿长度方向的中心线没有保持住，弯变得歪斜。

<a id="term-70"></a>

**穿线带（fish tape）:** 穿进导管、墙和其他够不着的地方的长扁钢丝或圆钢丝，用来挂上导体再把它们拉过去。穿线带可以用导电的钢做，也可以用非导电的玻璃纤维或尼龙做。

<a id="term-73"></a>

**靠模（follow bar）:** 弯管器上固定的槽。弯靴靠着它把导管弯出形状。

<a id="term-76"></a>

**增益（gain, G）:** 按半径弯管比弯成尖角所省下的导管长度。

<a id="term-86"></a>

**希基弯管器（hickey bender）:** 弯靴很短的专用弯管器，用来做分段弯。

<a id="term-89"></a>

**哈夫（hub）:** 类似盒用连接器的配件，法兰更大，通常防水，用来把 IMC 和 RMC 接到外壳。

<a id="term-98"></a>

**踢弯（kick）:** 一次小于 90° 的弯，用来改变导管方向。

<a id="term-103"></a>

**边长（leg length）:** 从一段直导管的端部量到一个弯的距离，按用途可以量到中心线、内表面或外表面。边（leg）是导管上与短立管（stub-up）相对的那一端。

<a id="term-108"></a>

**穿线鼠（mouse）:** 塞进导管里的泡沫橡胶圆柱，用压缩空气或真空推动，后面拖着一根线或带子。

<a id="term-115"></a>

**偏置（offset）:** 用两个相等、方向相反的弯做成的改向，通常紧挨着做，用来把导管对准连接点，或避开障碍。

<a id="term-122"></a>

**一次成型弯靴（one-shot shoe）:** 大的弯靴，设计成一次动作就做出 90° 弯。

<a id="term-135"></a>

**线槽系统（raceway system）:** 把电气系统里的导体装在里面的外壳。

<a id="term-134"></a>

**线槽（raceway）:** 用来敷设和保护导体、电缆和母线的封闭路径。

<a id="term-136"></a>

**半径（radius）:** 从圆心到圆周的距离。弯导管时，半径指从一个假想圆的圆心到弯好的导管中心线的距离。

<a id="term-137"></a>

**防雨（raintight）:** 在特定条件下做成或保护成能够挡住大雨进水。

<a id="term-138"></a>

**活塞行程（ram travel）:** 液压弯管器的活塞走出一段距离，从而弯出给定角度。

<a id="term-139"></a>

**铰刀（reamer）:** 导管、管子或管材切断后，用来修光切口边缘的工具。

<a id="term-145"></a>

**升起（rise）:** 短立管的高度，从导管底部量到短立管要到达的位置。

<a id="term-148"></a>

**鞍形弯（saddle）:** 用三个或四个弯改向，避开障碍后再把导管带回原来的平面。

<a id="term-156"></a>

**分段弯靴（segment shoe）:** 专门用来做分段弯的较小弯靴。

<a id="term-155"></a>

**分段弯（segmented bends）:** 由一连串每次只弯几度的小弯组成的弯，而不是一次弯成。这样可以做出半径更大的弯。

<a id="term-165"></a>

**弯靴（shoe）:** U 形、带半径的槽，套在导管上。转动时迫使材料弯曲，同时保持圆形截面。

<a id="term-170"></a>

**回弹（springback）:** 弯好的一段导管在压力放开后回直的程度。例如一个 90° 弯，压力放开、离开弯管器之后，可能回弹到 85°。

<a id="term-171"></a>

**支吊槽钢（strut）:** 施工中像金属木方那样使用的各种 U 形金属槽，用来做管子、导管和设备的支架和吊架。槽背可以有一长串孔或长孔。电气行业常用的品牌有 Unistrut® 和 B-Line®。

<a id="term-172"></a>

**短立管（stub-up）:** 一段导管里那段升起的另一个名字。短立管通常认为比较短。

<a id="term-174"></a>

**大弧弯（sweep）:** 半径比常见弯更大的导管弯。

<a id="term-175"></a>

**起弯量（take-up）:** 为了让弯落在正确位置，必须从想要的短立高度里减去的长度。参照点在弯管器或弯靴上。也叫 bend deduction 或 deduct。

<a id="term-176"></a>

**分接（tap）:** 主电路上的中间点。在这里再接一根线，给另一条电路供电。分接是接头的一种。

<a id="term-190"></a>

**防水（watertight）:** 在特定条件下做成水进不去。

<a id="term-193"></a>

**全天候（weatherproof）:** 做成或保护成天气不妨碍其安全运行。

<a id="term-195"></a>

**线槽（wireway）:** 用薄钢板或阻燃非金属做成的槽，盖子是铰接的或扣紧的，用来固定并收纳分布在设施里的导体和电缆。

## 设备盒、进线与住宅布线 {#topic-7}

<a id="term-4"></a>

**器具（appliances）:** 作为一台整体来安装或连接、完成一项或几项特定功能的非工业设备，例如烘烤、油炸或空调。洗衣机、搅拌机和微波炉也是例子。器具可以是固定的，也可以是便携的。

<a id="term-24"></a>

**支路（branch circuit）:** 布线系统里，最后一只过电流保护装置（overcurrent protective device, OCPD）以后的那一段。

<a id="term-31"></a>

**煤渣混凝土（cinder concrete）:** 用煤渣作骨料，加波特兰水泥和水制成的轻质混凝土。

<a id="term-32"></a>

**煤渣填料（cinder fill）:** 主要用燃煤副产品做成的填地散装材料。

<a id="term-55"></a>

**居住单元（dwelling unit）:** 供一人或多人长期居住、做饭和睡觉的一套独立生活空间，并带有必要的卫生设施。

<a id="term-56"></a>

**电气盒（electrical box）:** 装在电气布线系统里的金属或非金属盒子，用来安全地收纳电气部件，和（或）牢靠地安装器件和电缆。具体用途包括出线盒、接线盒、器具盒、接头盒和拉线盒。

<a id="term-58"></a>

**电气进户（electrical service）:** 把供电公用事业接到房屋布线系统的导体和设备。

<a id="term-67"></a>

**馈线（feeders）:** 位于进户设备、单独派生系统的电源或其他供电电源，与最后一级支路过电流装置之间的电路导体。

<a id="term-84"></a>

**手孔外壳（handhole enclosure）:** 用于地下系统、供安装和维护时进入的外壳。

<a id="term-85"></a>

**便用盒（handy box）:** 单联盒，也叫 utility box。在混凝土砌块工程里用来装插座或墙开关，不能并排拼接。通常装在砌体表面，也可以凹进安装。

<a id="term-87"></a>

**井道（hoistways）:** 为电梯、小型升降机和类似起重用途设置的竖井、舱口和类似竖向通道。

<a id="term-97"></a>

**接线盒（junction box）:** 在布线系统的关键位置保护并整理导体、线槽或电缆的盒子。电气导体可以在这个盒子里接头，把支路接长。

<a id="term-123"></a>

**出线盒（outlet box）:** 装在电气布线系统里、用来保护电气器件的金属或非金属盒子。

<a id="term-132"></a>

**拉线盒（pull box）:** 用薄钢板做成的盒形外壳。用在导管线路里，让长距离拉电缆更容易。也可以用来安装导管支承衬套。这个零件支承长的竖向电缆的重量，或帮助多根导管转弯。

<a id="term-146"></a>

**粗装（rough-in）:** 布线的开始阶段。电工在这一阶段安装配电盘、布线和盒子。

<a id="term-147"></a>

**粗安装（roughing in）:** 电气安装的第一阶段。墙和顶棚还敞开时，安装线槽、电缆和盒子等基本部件。这些部位封闭、做饰面之前，这项工作必须完成。

<a id="term-161"></a>

**架空进户线（service drop）:** 从上方把电气进户送进来的架空导体。

<a id="term-162"></a>

**进户设备（service equipment）:** 公用事业进户导体终端所在的设备，包括进户断开装置和过电流保护等，用来控制进户。

<a id="term-163"></a>

**地下进户横线（service lateral）:** 从地下把电气进户送进来的导体。

<a id="term-164"></a>

**分界点（service point）:** 供电公用事业的设施与房屋布线的连接点。

<a id="term-160"></a>

**进户导体（service-entrance conductors）:** 架空进户线或地下进户横线的终端，与建筑物内主断开装置之间的导体。

<a id="term-179"></a>

**精装（trim-out）:** 布线中安装并端接器件和灯具的阶段。

## 施工图与文件 {#topic-8}

<a id="term-8"></a>

**建筑图（architectural drawings）:** 施工用的工作图，包括总平面图、平面图、立面图、剖面图、详图，以及建造一栋建筑所需要的其他资料。

<a id="term-9"></a>

**建筑比例尺（architect’s scale）:** 一把专用尺，用来把图上的距离读成实际的英尺、英寸和英寸分数。建筑比例尺以英寸来量距离。

<a id="term-12"></a>

**竣工图（as-built drawings）:** 工程完工时在图纸上标出施工过程中全部变更的一套图，也叫红线（red lines）。

<a id="term-20"></a>

**蓝图（blueprints）:** 原图的精确副本或复制件。

<a id="term-28"></a>

**变更单（change order）:** 项目经理或业主发出的正式文件，写明对图纸、说明书或工程范围的一项或几项变更，也会写明造价的变化。

<a id="term-42"></a>

**等高线（contour lines）:** 总平面图上沿着某一高程走的曲线。等高线之间的疏密表示地势坡度：靠得近是陡坡，分得开是比较平。

<a id="term-47"></a>

**详图（detail drawing）:** 从图上某一区域取出、放大后单独画出的详细视图。

<a id="term-50"></a>

**尺寸（dimensions）:** 印在图纸上的大小或测量值。

<a id="term-57"></a>

**电气图（electrical drawing）:** 用图传达电气系统大量精确资料的图纸。图上有图框、线、符号、尺寸和注记。

<a id="term-60"></a>

**立面图（elevation view）:** 表示高度和宽度、不表示进深的建筑图，通常画出建筑或物体的正面、背面和侧面。

<a id="term-61"></a>

**工程比例尺（engineer’s scale）:** 一把专用尺，用来把图上的距离读成实际的小数距离。工程比例尺以小数单位来量距离。

<a id="term-72"></a>

**平面图（floor plan）:** 大约在窗台高度把建筑水平切开后看到的图。如果把结构的上部拿掉、从上面往下看，看到的就是平面图。

<a id="term-121"></a>

**单线图（one-line diagram）:** 用线和符号表示一条电路或一组电路的路径以及各个电路元件的图。也叫 single-line diagram。

<a id="term-127"></a>

**俯视图（plan）:** 假设观察者从正上方向下看物体所画的图。

<a id="term-130"></a>

**动力立管图（power riser diagram）:** 一种单线方框图，用来表示电气进户设备、进户导体和馈线以及分配电盘的布置。图上用注记标明设备，写出导管尺寸，导体的根数、规格和类型，以及相关材料。动力立管图通常附有配电盘表，列出每只配电盘里的确切元件，包括盘的类型和尺寸、熔断器和断路器等。

<a id="term-140"></a>

**澄清请求（request for information）:** 承包商发现施工文件里有错误、遗漏或不一致时，用来请求澄清的正式文件。

<a id="term-149"></a>

**比例（scale）:** 在图纸上，物体实际尺寸和图上尺寸的关系。比例也指用来确定这个关系的量尺。

<a id="term-150"></a>

**一览表（schedule）:** 用表格在图纸上列出设备的系统方法。

<a id="term-151"></a>

**原理图（schematic diagram）:** 表示复杂电路（例如控制电路）的详细图。原理图没有比例，但画出元件和它们的电气连接。

<a id="term-152"></a>

**原理图（schematic diagrams）:** 用符号表示系统里各个元件的电气图，也直接叫 schematics。

<a id="term-153"></a>

**剖面图（sectional view）:** 切开后画出物体或建筑内部的图。

<a id="term-166"></a>

**加工图（shop drawing）:** 通常由制造商、加工厂或承包商绘制的图，表示某一件设备的具体尺寸，以及其他与安装方法有关的重要资料。

<a id="term-167"></a>

**单线方框图（single-line block diagram）:** 用来表示电气设备和相关连接的单线图。

<a id="term-168"></a>

**总平面图（site plan）:** 表示一栋或多栋建筑在场地上位置的图。这种图常常还画出地形线、电气和通信线路、给水和污水管、人行道、车道以及类似资料。

<a id="term-180"></a>

**真北（true north）:** 施工图上标明的方向，用来表示地界和建筑相对于罗盘北或磁北的位置。

<a id="term-196"></a>

**书面说明书（written specifications）:** 业主、建筑师和工程师对材料和工艺所要求内容的书面说明。书面说明书和工作图一起，构成施工合同要求的基础。
