---
id: 26109-conductors-and-cables
slug: /electrical/level-1/26109-conductors-and-cables
title: "26109 Conductors and Cables (Chinese)"
sidebar_label: "26109 Conductors and Cables (Chinese)"
sidebar_position: 5
mdx:
  format: md
---

# 26109 导体与电缆（Conductors and Cables）

第十二版 *Electrical, Level 1* 模块 26109-26。电工要为一项工作选对导体或电缆，也可能要把它们穿进导管，拉到接线位置。这一模块讲常见导体和电缆的类型、标记和色标，不同环境下的电流额定值，以及怎样把导体装进导管（conduit）和线槽（raceway）。模块编号是 **26109-26**。

**导体（conductor）** 这个词有两种用法：只指电线里真正载流的金属部分，或者指整根线，包括载流金属和外面的绝缘。本模块除非另有说明，导体指后者：载流部分加上绝缘。

**电缆（cable）**：一根或多根导体装在同一层保护外皮里。外皮常叫护套（sheath）。严格说，护套里只有一根导体也可以叫电缆，但很少见。

学完要能做到：按线径、绝缘和用途给导体分类。

- a. 识别电线规格。
- b. 确定导体载流量（ampacity）。
- c. 识别并描述导体材料。
- d. 识别并描述导体绝缘。
- e. 识别并描述灯具接线（fixture wiring）。
- f. 识别电缆类型和用途。
- g. 识别并描述仪表控制线（instrumentation control wiring）。
- h. 描述怎样用穿线带（fish tape）或拉绳把导体装进导管。

在指导下要能完成的实操（Performance Task）：用穿线带或拉绳，把导体装进一套线槽系统。

重点单词第一次出现时写成「中文（English）」。后面做题时，英文术语要能认出来。

《国家电气规范》（NFPA 70, National Electrical Code, NEC）是注册商标。选线和安装前，要以现场使用的那一版 NEC 为准。更细的选线计算在模块 26302-26 Conductor Selection and Calculations。较重的穿线设备和省力装置在模块 26206-26 Conductor Installations。

---

## 1.0.0 导体（Conductors）

识别导体，看线径、绝缘种类，以及用在什么地方。

### 1.1.0 导体规格（Conductor Sizing）

线径指载流金属部分的横截面积。材料和线径都会明显影响载流量。截面积越大，能带的电流越大。

美国的标准规格是美国线规（American Wire Gauge, AWG），用号数表示。

**载流量（ampacity）**：在使用条件下，导体可以连续承载、又不超过其温度额定值的最大电流，单位是安培（ampere, A）。

#### 1.1.1 AWG 系统

常见 AWG 从 **24 号**到 **4/0**。比 1 号更粗、带 0 的写法，0 读作 aught。所以 4/0 读作 four aught，也常写成 0000。

号数越大，线越细。14 号比 12 号细，12 号比 10 号细。4/0 是用 AWG 号数表示的最粗一级。比 4/0 更粗的线不再用号数，改用圆密耳（circular mil, cmil）表示截面积。

比 24 号更细的线多用于电子和只要很小电流或信号的场合，电工很少直接做。但有的电缆里有很多细线。典型网络电缆有 8 根导体，大约在 24 号到 28 号之间。

比 18 号更细的线通常是实心的，特殊用途也有绞合的。**6 号及更粗**的线，穿在导管里时用绞合线；接地和搭接则用实心导体。比 16 号更粗的线，线号印在绝缘上。16 号有时也印。更细的线通常印不下能读的字。

线径、绞合方式、直流电阻的详细数据见 **NEC 第 9 章表 8，Conductor Properties**。

#### 1.1.2 圆密耳（Circular Mils）

1 密耳（mil）= 0.001 英寸。1 个圆密耳是直径为 1 mil 的圆的面积。**1 kcmil = 1,000 cmil。**

例如 250 kcmil 的载流部分，截面积等于 250,000 个直径 0.001 英寸的圆。听起来绕，另一种办法是用平方英寸表示截面积。NEC 第 9 章表 8 把 kcmil 和平方英寸对上。250 kcmil 导体的截面积是 **0.260 in²**。截面积用来判断某些线槽里能穿多少根导体。

#### 1.1.3 绞合（Wire Stranding）

实心导体（solid）是单根金属。绞合导体（stranded）是很多较细的股线紧紧绞在一起。实心比较硬，绞合更软，穿导管时更好拉。

按 NEC 第 9 章表 8，常见绞合根数是：

| 规格 | 股数 |
| --- | --- |
| 18 号到 2 号 | 7 |
| 1 号到 4/0 | 19 |
| 250 kcmil 到 500 kcmil | 37 |

更粗的线股数更多。例如 2,000 kcmil 有 **127** 股。股数多，粗线仍然柔软，而且接近圆形。

铝导体也可以绞合，但外圈轮廓略有压缩，叫紧压绞合（compact stranding）。

**想一想：为什么线径关键？** 除了电流负荷，还要看电压降、环境温度、同一导管里有多少根载流导体、端子能接多大的线。线选细了会过热，绝缘损坏，可能起火，设备端电压也会不够。

### 1.2.0 导体载流量（Conductor Ampacity）

载流量是导体可以连续承载、又不超出温度额定值的最大电流。它不是每种导体和绝缘的固定数，安装环境会明显改变它。

影响载流量的因素：线径、金属种类、绝缘、安装位置。特定条件下的最大载流量列在 **NEC 表 310.16 到 310.21**。设计时先选对绝缘。

例：查 NEC 表 310.16。8 号铜（Cu）THW 导体，装在线槽里，环境 167°F（75°C）。这个条件下载流量是 **50 A**。这张表的基准环境温度是 **86°F（30°C）**，指导管周围的温度。环境高于 86°F（30°C），载流量要按比例降低。

绝缘过热会变软、熔化、开裂，导体可能短路，并成为起火源。环境温度、电流（包括谐波）、附近导体的电流、热散到空气或土壤里的快慢，都会影响运行温度。

**表 1　查最大载流量时用哪张 NEC 表**

| NEC 表 | 适用条件 |
| --- | --- |
| 310.16 | 绝缘导体装在线槽、电缆里，或直接埋地。铜，或铝、铜包铝。2,000 V 及以下。温度额定 60°C、75°C 或 90°C。载流导体不超过 3 根。环境温度 86°F（30°C） |
| 310.17 | 单根绝缘导体在自由空气中。铜，或铝、铜包铝。2,000 V 及以下。60°C、75°C 或 90°C。环境 86°F（30°C） |
| 310.18 | 绝缘导体在线槽或电缆里，载流导体不超过 3 根。铜、镍或镀镍铜，或铝、铜包铝。2,000 V 及以下。温度额定 150°C、200°C 或 250°C。环境 104°F（40°C） |
| 310.19 | 单根绝缘导体在自由空气中。材料同 310.18。2,000 V 及以下，最高到 250°C。环境 104°F（40°C） |
| 310.20 | 导体挂在承力索（messenger）上。铜，或铝、铜包铝。2,000 V 及以下。75°C 或 90°C。单根绝缘导体不超过 3 根。环境 104°F（40°C） |
| 310.21 | 裸导体或有覆盖层的导体在自由空气中。铜或全铝导体（all-aluminum conductor, AAC）。导体总温度 176°F（80°C）。环境 104°F（40°C）。风速 2 ft/s |

### 1.3.0 导体材料（Conductor Materials）

最常用的是铜。铜电阻低，导电很好，又软又有延展性。铝也常用，但铜远比铝常见。

| | 铜（copper） | 铝（aluminum） |
| --- | --- | --- |
| 导电 | 很好 | 好，大约是铜的三分之二 |
| 耐用 | 很耐用 | 较差 |
| 柔软 | 柔软 | 非常柔软 |
| 腐蚀 | 耐腐蚀 | 容易腐蚀和氧化 |
| 热膨胀 | 较小 | 明显，端子容易随冷热松动 |
| 重量 | 重 | 轻 |
| 价格 | 贵，而且波动大 | 便宜，价格通常更稳 |

#### 1.3.1 导电性（Conductivity）

导电性描述电流通过导体的难易。电阻低，导电性就高。银电阻极小，是极好的导体。铜导电性高。铝大约是铜的 **三分之二**。

#### 1.3.2 成本（Cost）

银比铜更导电，但太贵，普通布线没有回报，所以总是选铜不选银。

铜和铝没有那么一目了然。铜导电好、耐用、耐腐蚀。铝更便宜，但导电差，所以线往往要比铜更粗。铝更轻，更容易腐蚀，热膨胀也更大，端子时间久了会松。即便如此，价格低仍然让铝在一些场合有吸引力。原料紧缺时，相关产品都会涨价。铜价波动大，铝价通常更稳。

#### 1.3.3 可加工性（Workability）

可加工性是材料好不好上手。影响因素：重量、柔软程度、要不要专用或贵的工具、要不要专门培训。

同样线径，铝比铜轻，也比铜软，更好弯。但铝线端子必须用配套的连接件，导体表面还要涂抗氧化剂（antioxidant）。有的连接件出厂已经涂好；没有的话必须自己加。

铝热膨胀比铜大，发热时胀得更多。接线和做接头要比铜更小心，否则胀缩会导致松动和故障。

接铝线必须用 UL 列名的连接件，并涂抗氧化剂。铜铝两用端子通常打 **AL-CU** 或类似字样。新的开关和插座如果要接铝线，必须标 **CO/ALR**，不能只凭 AL-CU。

### 1.4.0 导体绝缘（Conductor Insulation）

19 世纪初电报发展时，第一次给导体加覆盖层。当时是为了物理保护，不是电气绝缘。电报用低压直流（direct current, DC），电气绝缘还不是问题。早期材料是涂了焦油的麻或棉纤维，再涂虫胶，主要给矿山、工厂、铁路的长途电报线防风雨。

早期屋内配电用瓷珠瓷管（knob-and-tube）。线拉在固定于建筑结构上的瓷珠之间，瓷不导电。要穿过木头等构件时，线穿在瓷管里。看起来危险，但 20 世纪初装的瓷珠瓷管房子现在还有在用。有的地区一直用到 **1957** 年。

今天，裸的接地导体或中性导体只允许用在这两种特定情况：

- 架空进户（overhead service）
- 进户电缆（Type SE）

NEC 要求电气产品由全国认可的检测实验室列名，例如 UL Solutions（UL），并标明用途。

绝缘的作用：把载流金属和别的导体、和人隔开，并提供物理和环境保护。规范允许不绝缘的情况，就是上面那两种裸接地或中性导体。

#### 1.4.1 600 V 到 1,000 V 导体的绝缘

600 V 绝缘导体种类很多。每种绝缘有字母代号，材料针对特定环境。例如自粘型（Type SA）含硅橡胶。硅橡胶耐高温，又柔软，还能耐化学物质和潮湿。

**NEC 表 310.4(1)** 列出 600 V 绝缘导体的用途和构造。按表注，产品经过 UL 列名并正确标记时，这些导体可以额定到 **1,000 V**。

#### 1.4.2 绝缘字母代号（Insulation Letter Coding）

字母一般表示绝缘种类，有时也表示环境额定。导体必须列名为可用于潮湿场所（wet location，定义在 NEC 第 100 条）。室外或地下的线槽都假定会进水，选导体时按潮湿场所。详见 **NEC 310.10(C)**。

**热塑性（thermoplastic）** 受热变软，可以熔化后重新定形。现在常用的有：

| 材料 | 用在哪里 |
| --- | --- |
| 聚氯乙烯（polyvinyl chloride, PVC） | TW、THW 的基本材料 |
| 聚乙烯（polyethylene, PE） | 很好的防风雨材料，主要用于控制和通信线。不用于超过 5,000 V 的高压导体 |
| 交联聚乙烯（cross-linked polyethylene, XLPE） | 改进的 PE，耐热耐潮更好。用于 THHN、THWN、THHW，以及很多高压电缆 |
| 尼龙（nylon） | 主要做护套或外皮。THHN 建筑线用它 |
| 特氟龙（Teflon） | 耐高温。吊顶静压箱（plenum）里的通信线，别的绝缘导体必须穿线槽时，它常常可以不穿 |

**热固性（thermoset）** 受热仍保持形状，不熔化，也不能重新定形。代号包括 RHH、RHW、XHH、XHHW、SIS。热塑性做绝缘更便宜。热固性更耐高温，冷天也更柔软。

**表 2　导体绝缘字母**

| 字母 | 含义 |
| --- | --- |
| B | 编织（braid） |
| E | 乙烯，或进户（ethylene or entrance） |
| F | 氟化，或馈线（fluorinated or feeder） |
| H | 耐热，或阻燃（heat-rated or flame-retardant） |
| N | 尼龙（nylon） |
| P | 丙烯（propylene） |
| R | 橡胶（rubber） |
| S | 硅，或合成（silicon or synthetic） |
| T | 热塑性（thermoplastic） |
| U | 地下（underground） |
| W | 耐气候（weather-rated） |
| X | 交联聚乙烯（cross-linked polyethylene） |
| Z | 改性乙烯-四氟乙烯 |
| FEP | 氟化乙烯丙烯 |
| FEPB | 带玻璃编织的氟化乙烯丙烯 |
| MI | 矿物绝缘（mineral insulation） |
| MTW | 耐潮、耐热、耐油的热塑性 |
| PE | 聚乙烯 |
| PFA | 全氟烷氧基（perfluoroalkoxy） |
| RHH | 阻燃、耐热橡胶 |
| RHW | 耐气候、耐热橡胶（167°F） |
| SA | 硅橡胶 |
| SIS | 合成耐热 |
| TBS | 热塑性编织硅 |
| TFE | 挤出聚四氟乙烯 |
| THHN | 耐热热塑性 |
| THHW | 耐潮耐热热塑性 |
| THW | 耐潮耐热热塑性 |
| THWN | 耐气候、耐热热塑性，带尼龙外皮 |
| TW | 耐气候热塑性（140°F） |
| UF | 地下馈线（underground feeder） |
| USE | 地下进户（underground service entrance） |
| XHH | 耐热、阻燃热固性 |
| XHHW | 耐热、阻燃、耐气候热固性 |
| ZW | 耐气候的改性乙烯-四氟乙烯 |

读代号时把字母拼起来。例如 THWN：T 热塑性，H 耐热，W 耐气候，N 尼龙外皮。RHW 的基体是橡胶。

#### 1.4.3 绝缘颜色（Insulation Color Coding）

颜色帮助电工一眼认出线，接线才不容易接错。不同场合色标不一样。电缆里常见的是：

| 电缆 | 线色 |
| --- | --- |
| 两芯 | 一根白或灰（中性线，neutral），一根黑（火线，hot），再加设备接地导体（equipment grounding conductor, EGC），通常是裸线 |
| 三芯 | 上面再加上一根红（火线） |
| 四芯 | 三芯再加一根蓝（火线） |
| 五芯 | 四芯再加一根黄（火线） |

EGC 可以是裸线、绿色，或绿底黄条。

非接地导体（ungrounded conductor，也就是火线）可以是除白、灰、绿以外的任何颜色。白、灰、绿留给中性线（接地导体，grounded conductor）和 EGC。

没有统一的标准色标。学你干活的地方用的那一套，并照着做。

颜色能提示电压系统，例如 480/277 V，但绝不能拿颜色赌命。始终用电压表按 **带电—断电—带电（live-dead-live）** 测试电路。

**高相（high leg）**：四线、三角形接线的三相变压器二次侧，如果把某一相绕组的中点接地，用来供照明和类似负荷，其中一相对地电压会比另外两相高。也叫 wild leg 或 stinger leg。例如变压器输出 240 V 时，两相对地是 120 V，第三相对地是 **208 V**。

高相外皮必须是橙色，可以用挂牌或其他有效办法。只要接地导体也在，每一个接线点都必须有这种标识。导体本身不是橙色时，一般在所有端子处缠橙色胶带。

高相只能接到三相负荷上，绝不能接到使用系统中性线的单相负荷上。

**想一想：火线为什么仍要分色？** 规范不强制非接地载流导体分色，但分色能对上相序、避免接错，高相也能一眼认出来。

#### 1.4.4 导体额定值（Conductor Ratings）

选线时，最高运行温度是关键。端子的温度额定值也可能限制允许的载流量。

NEC 表 310.4(1) 给出各种温度额定。表 310.16 和 310.17 的基准环境温度是 86°F（30°C）。载流量按这个环境温度，再加上电流流过时导体自己发出的热。所以绝缘类型是决定允许载流量的第一件事。

例：3/0 铜 THW，用在线槽里。按表 310.16，载流量是 **200 A**。不带电流时，假定温度是 86°F（30°C）。THW 额定 167°F（75°C），电流流过时还有相当的温升余量。

环境温度超过 86°F（30°C），必须按 **NEC 表 310.15(B)(1)(1)** 按比例降低电流额定，避免额外的热超出绝缘温度。同一小空间里导体越多，温度越高。线槽或电缆里载流导体超过 3 根时，必须按 **NEC 310.15(C)(1)** 降低载流量。

影响运行温度的因素：

- 环境温度
- 导体里的电流，包括谐波电流（harmonic current）
- 成束或附近导体里的电流
- 热散进周围介质的速度，例如空气或土壤

动手选线之前，先弄清用途、什么会改变环境温度、导体怎样走到负荷、同一根导管或线槽里有多少根导体。

### 1.5.0 灯具线（Fixture Wiring）

灯具线用于灯具和类似负荷内部，把它们接到电源。规定在 **NEC 第 402 条**。允许的种类见 **表 402.13**。

灯具线是带绝缘的导体，外面可以有透明外皮，也可以没有。线号通常从 **18 号到 10 号**。可以是实心或绞合，最常见是绞合。

选灯具线要看灯具运行温度。灯具最高运行温度如果是 482°F（250°C），就选全氟烷氧基（PFA）或挤出聚四氟乙烯（PTFE）绝缘。这是灯具线里最高的运行温度。实际多数时候由灯具厂家选定。

主要用途是灯具内部接线。表 402.13 里的若干种，可以按 **NEC 724.49** 用于遥控、信号或功率受限电路。灯具线**绝不能**当作支路导体。

按 402.13，除非另有规定，灯具线适用于 600 V。允许载流量见 **表 402.5**。这张表里，14 号铜灯具线的允许载流量是 **17 A**。

### 1.6.0 电缆（Cables）

电缆通常是两根或多根绝缘导体，加上一根地线，外面再有外皮或护套。

可以按外皮分类：非金属或金属。金属护套的通常叫铠装电缆（armored cable）。也可以按能用在哪里分类。**NEC 表 400.4** 描述电梯电缆、灯线等，并列出允许的用途。水导电很好，导体上有潮气会造成短路，所以电缆必须标明可用于干燥、潮湿或淋湿场所。还可以按耐日晒和耐物理损伤来分。

所有电缆都有标记，标明电缆类型、线号、导体根数和电压额定，有时还有允许的用途。非金属电缆印在外皮上。铠装电缆通常写在标签上。导体绝缘和电缆外皮都必须适合该项用途。标记上常见的内容包括：导体根数、是否含接地线、线号、电缆类型。

#### 1.6.1 非金属护套电缆（Nonmetallic-Sheathed Cable）

Type NM 和 Type NMC 广泛用于住宅和商业建筑的支路和馈线。这两种以及类似产品常被叫成 **Romex**，那是一个著名品牌。

构造：两根或多根绝缘导体，加一根裸 EGC，包在同一塑料护套里。导体可以各自用纸包一层。导体之间的空隙可以用黄麻、纸或其他材料填充，保护导体并帮助电缆保持形状。

NM 和 NMC 的护套都阻燃、耐潮。NMC 的护套还抗真菌、耐腐蚀。所以 **NM 只适用于干燥场所**。**NMC 可用于干燥、微湿、潮湿，甚至有腐蚀的场所。**

允许的用途在 **NEC 第 334 条**。两种都可以明敷或暗敷。按 **334.10**，可用于独户和两户住宅，也可用于某些多户住宅，取决于建筑类型。

NM 和 NMC **不能**用于：

- 风管或静压箱。绝缘燃烧产生的有毒气体会在建筑里扩散
- 吊顶上方的空间里明敷。独户、两户和多户住宅除外
- 当作 Type SE 用，埋在混凝土里，或用在 NEC 定义的危险场所

第 334 条还有很多别的要求。自己选电缆之前，先读懂适用的章节。

#### 1.6.2 地下馈线和支路电缆（Type UF）

规定在 **NEC 第 340 条**。Type UF 的外观、构造和用途与 Type NMC 相似。主要差别是：**UF 可以直接埋地，NMC 不行。**

允许：

- 直接埋地和地下
- 作为单导体电缆
- 潮湿、干燥或有腐蚀的条件
- 作为非金属护套电缆使用
- 太阳能光伏（solar photovoltaic, PV）系统
- 电缆桥架（cable tray）

不允许：

- 当作 Type SE
- 商业车库
- 剧院和类似场所
- 井道、电梯或自动扶梯
- 危险场所
- 埋进浇筑的水泥、混凝土或骨料
- 日晒，除非产品就是为日晒设计的
- 蓄电池室
- 当作架空电缆
- 会受到物理损伤的地方

#### 1.6.3 中压电缆（Medium-Voltage Cable, Type MV）

**NEC 第 315 条**。适用于 **2,001 V 到 35,000 V**（35 kV）。常见额定有 5 kV、8 kV、15 kV、25 kV、35 kV。

可以装在潮湿和干燥场所。额定合适时可以直接埋地。可以是一根或几根导体，也可以带屏蔽，以减少电气干扰。

图 13 的单芯结构从里到外大致是：导体、绝缘半导电层、乙丙橡胶（ethylene-propylene rubber, EPR）绝缘、铜带屏蔽、外护套。绝缘半导电层把电流产生的电场限制在电缆里，让电场均匀分布在导体周围，减少可能导致绝缘损坏的电气应力点。中压电压高，电场明显，这一点很重要。

#### 1.6.4 金属包覆电缆（Metal-Clad Cable, Type MC）

一根或多根绝缘导体，包在金属带或金属护套里。**NEC 第 330 条**，另见 UL 1569 Metal-Clad Cables。

用途很宽，从小仪表到中压馈线。导体绝缘可以是热固性或热塑性。也可以在电气导体之外再带光纤电缆（fiber optic cable）。光纤靠光信号传数据，用于网络和高速通信。

多数 Type MC 是波纹联锁金属护套，可以弯曲。有的表面更平滑，波纹较浅。标记包括最高额定电压、线号和绝缘类型。特殊用途会另作标记。导体在加铠装之前，常用聚酯带捆住保护。红色铠装表示这个产品用于火灾报警和控制系统，旁边线很多时容易认出来。

金属铠装可以涂漆，或紧密粘一层有色非金属护套，帮助防潮。多数是本色钢或镀锌。铠装也可以用铝。

外皮无法印刷时，标记印在沿整根电缆的内部带子上。印在外面时，标记通常每隔 **24 英寸** 一次。

**NEC 330.10** 允许的用途包括：

- 进户、馈线、支路
- 电力、照明、控制、信号电路
- 室内或室外，额定合适时
- 明敷或暗敷
- 额定合适时直接埋地
- 装在任何导管里（非金属型）

**NEC 330.12** 不允许的地方：可能受到物理损伤的地方；暴露在腐蚀条件中的地方，例如埋地或包在混凝土里，除非金属护套专门设计成耐腐蚀并列明用于该用途。

还有一种类似的电缆叫铠装电缆（armor-clad, Type AC）。差别见下表。Type AC 能用和不能用的地方在 **NEC 第 320 条**。

**表 3　Type AC 和 Type MC**

| | Type AC | Type MC |
| --- | --- | --- |
| 导体 | 最多 4 根导体加一根 EGC。规格 14 号到 1 号 | 根数不限。规格 18 号到 2,000 kcmil |
| 接地 | 有一根 16 号内部搭接带，始终贴着铠装，形成可靠的 EGC | 没有搭接带。MC 的金属包覆本身不是 EGC，但可以辅助 EGC |
| 包覆 | 导体外有耐潮、阻燃的纸 | 没有纸，导体外是聚酯带 |

两种安装时都有好处：柔软，并且自带物理保护。金属护套保护导体，转弯时不容易折死或损坏。导体已经被护套保护，不必再把导体拉进线槽，也不必担心导体直接碰到外面的导电表面。

#### 1.6.5 高压屏蔽电缆（High-Voltage Shielded Cable）

和 Type MV 一样，高压电缆也常加屏蔽，防止电气干扰，并防止表面放电或电晕放电（corona discharge）把导体烧坏。没有屏蔽，绝缘和外皮可能损坏甚至毁掉。

电晕放电出现在高压导体和设备上，是蓝色或紫色辉光，伴随噼啪声或嘶嘶声。高压表面周围的空气被电离、变成导电，形成一片等离子体和腐蚀性气体。

高压电缆的静电屏蔽同时用金属和非金属材料。图 15 有三层屏蔽：两层半导电屏蔽，再加外护套内侧的一层铜屏蔽。从里到外大致是：铜或铝导体、半导电屏蔽、交联聚乙烯（X）或类似绝缘、半导电屏蔽、铜屏蔽、外护套。

#### 1.6.6 扁平电缆（Flat Cable, Type FC）

两到五根特殊绞合的 **10 号铜**导体。装在经批准的、一侧开口的 U 形槽表面线槽里。这种装法叫槽配线（channel wiring）。要求和用途在 **NEC 第 322 条**。使用 Type FC 的电路限制在 **30 A**。

槽配线可以悬吊，穿过吊顶和类似位置。在这些位置，不必切断或接头，就可以沿保护槽的任意一点把多个负荷接到里面的导体上。系统包括电缆、电缆支架、分接适配器、灯具吊架和其他配件。

分接适配器可以插在线路任意位置。上面有一根或多根尖针，刺穿绝缘，直接碰到导体。针的另一端接出线，线落到接线盒里，再接到灯具线或其他负荷。

按 **NEC 322.10**，这种系统只适用于给小器具和类似较小负荷供电的支路。连接靠尖针刺进绞合导体，电流大了会过热。只适用于可触及的布线，不能暗敷在建筑结构里。

#### 1.6.7 扁平导体电缆（Flat Conductor Cable, Type FCC）

可以支持一整套支路布线，和扁平电缆组件类似。主要优点是好装。产品设计成铺在地毯方块下面，适合改造或扩建已有办公设施。规定在 **NEC 第 324 条**。

Type FCC 非常扁。三到五根扁平导体，其中一根必须是 EGC。导体并排、边对边，分开后包在耐潮、阻燃的绝缘护套里。配件包括电缆连接器、终端、电源适配器和插座。

用来给办公区和其他商业、机构室内的地面出线口供电。铺在不大于 **39.37 英寸（1 m）** 的地毯方块下面。方块用简单胶粘剂粘在地上。电缆下面可以是混凝土、瓷砖、木头和类似材料。

按 **324.10(D)**，装在表面金属线槽里时，也可以沿墙安装。按 **324.10(B)(1)**，非接地导体之间的电压限制在 **300 V**。

#### 1.6.8 电力和控制桥架电缆（Power and Control Tray Cable, Type TC）

规定在 **NEC 第 336 条**。用于电缆桥架和线槽。护套材料列名为可直埋时，也可以直接埋地。电缆标记标明时，还耐日晒。

两根或多根绝缘导体，可以带、也可以不带一根裸的或全绝缘的 EGC，外面是非金属护套。铜导体从 14 号到 1,000 kcmil。铝或铜包铝从 12 号到 1,000 kcmil。

标成托梁拉线（joist pull, JP）的明敷桥架电缆（Type TC-ER），可用于独户和两户住宅，并可以拉过构架构件。

#### 1.6.9 Type SE 和 Type USE

**Type SE** 只用于地上安装。**Type USE**（underground service-entrance）用于室外安装，包括直接埋地。用途见 **NEC 第 338 条**。

温度额定要看电缆外表面的类型标记：

- 导体的电缆类型代号印在外表面上：电缆温度额定等于单根导体的额定
- 外表面没有印类型代号：电缆温度额定是 **167°F（75°C）**

Type SE 的非接地导体为 10 号及更细、并且装在隔热材料里时，载流量必须按 **140°F（60°C）** 的导体温度额定来定。

用作进户时，Type SE 必须按 **NEC 第 230 条** 安装。也可以做馈线和支路。使用指南在 **338.10**。

Type USE，4/0 及更细、所有导体都绝缘时，适用于规范允许 Type UF 的全部地下用途。可以是单根导体，也可以是带耐潮覆盖层的多导体组件；不要求阻燃覆盖层。组件内部可以有一根裸铜导体。认可用于地下的单根、并联或成缆组件，可以带一根裸铜同心导体。

多根单芯 Type USE 组成的电缆组件允许直接埋地。按 **338.100(A)**，所有导体必须绝缘。按 **338.100(B)**，带整体外护套、有两根或多根导体的 Type SE 或 USE，允许有一根不绝缘的导体。

不要把 Type SE、Type USE 和 **Type SEU** 弄混。Type SE 既有 EGC，又有中性导体。Type SEU 只有中性导体。SEU 用于地上，USE 用于埋地。

### 1.7.0 仪表电缆（Instrumentation Cable）

仪表电缆把传感、控制、打印和操作装置连成一套电子仪表控制系统。可以有两根或多根绝缘导体，但通常成对出现。还可以有屏蔽（shield）和泄流线（drain wire，地线）。外护套保护导体。

多芯仪表电缆的对数差别很大。多对电缆常见是 **12、24 或 36 对**。应用和安装要求见 **NEC 第 722、723、724、725 条**。

#### 1.7.1 屏蔽和屏蔽泄流线

屏蔽用来保护导体里的电信号。没有屏蔽，附近线路电压产生的电气“噪声”会干扰仪表线里的信号，造成读数错误、控制装置误动作。屏蔽通常是粘在塑料膜上的铝箔。

屏蔽泄流线是一根裸铜线，现场可以接到接地端子。它把一个回路里的全部仪表接到同一个接地点。始终看回路图，确认屏蔽是要接到地，还是悬空不接。不是每个仪表系统都适合把泄流线接地，要核对工程说明和接线图。

泄流线通常只在电缆的一端接地。目的是把感应电荷泄到地，又不给出感应电流循环的路径。没有接地的那一端，不要把地线头剪掉。把它折回去，用胶带贴在电缆上。这叫地线悬空（floating the ground）。

一根仪表控制电缆里可以有很多双绞线对，每一对有自己的屏蔽和泄流线，整根电缆外面还可以再有电缆屏蔽和电缆泄流线。

#### 1.7.2 外护套（Jackets）

塑料护套盖住并保护里面的部件。有的护套里有尼龙撕绳（rip cord），可以沿电缆撕开外绝缘，把护套剥开，不用刀或电缆剪。这样准备接线时，不会用刀刃划伤导体绝缘。

### 1.8.0 导体的基本安装（Basic Conductor Installation）

各种导管里的导体，都是拉进去的。可以手拉，也可以用省力装置或动力设备干重活。本模块讲用穿线带或绳子拉线。

#### 1.8.1 使用穿线带（Fish Tape）

穿线带可以用柔性钢、玻璃纤维或尼龙做成，成卷长度从 **25 英尺到 240 英尺**。卷在圆形塑料盒或卷盘里，避免扭结，也好控制。一端有钩或环，用来挂导体。

为防止电击，导电的穿线带绝不能在带电电路附近或周围使用。

金属穿线带传统上最常见，非常耐用，但导电。尼龙和玻璃纤维原来长度较短，现在大卷玻璃纤维也很常见。它们比金属更软，而且不导电，任务确实需要时可以在带电电路周围使用。

即便如此，导体安装在正常情况下绝不应靠近带电电路。只有最特殊的情况才可以尝试，而且必须先用上一切可能的安全措施，并穿上与电气危险相称的个人防护装备（personal protective equipment, PPE）。

玻璃纤维带端部的环通常拧在带端上，可以拆下来，换成更合适的头或钩。

用穿线带拉线：

1. 把带子从卷盘里拉出来。
2. 把钩那一端用胶带包住，让它更容易滑过导管。万一要退回来，也不容易卡住。
3. 把钩送进导管。从一个拉线点进去，例如接线盒，送到另一个已经备好导体的拉线点。
4. 带子从另一端出来后，从钩或环上取下胶带，把要拉的导体接上。
5. 把穿线带卷回去，导体跟着被拉过来。

难拉的时候，用重型拉绳代替穿线带。拉绳通常是尼龙或其他合成纤维，端部有工厂做好的环，方便接导体。较粗的绳子比你握金属穿线带时抓得更牢。

增加难度的因素：导管里弯头的数量和角度、导体的规格和类型、这一拉的长度。

拉绳受力时要极度小心，绝不要站在拉绳的直线上。绳子断了会猛地抽回来，造成重伤。

钢穿线带的钩常常损坏，甚至断掉。可以用手持丙烷或 MAP-PRO 焊炬换钩。戴厚工作手套和安全眼镜。把带端牢牢夹在台钳里，用丙烷焰把要弯的部位烤软，再用钳子弯出钩。让它在空气中冷却，不要用水淬火。

#### 1.8.2 动力穿线系统（Power Fishing Systems）

可以用空气把引线送进导管，不必把穿线带推过去。典型系统本质上是一台工业吸尘器兼鼓风机，带接到导管上的配件。可以吹，把引线吹过去；也可以吸，把引线吸向你。

名字里有 power，但这套设备并不替你把导体拉过导管。它只是在两个拉线点之间建立连接。穿线细绳可以拉较细、较娇气的导体，但通常是用来把拉绳再带回来。

细绳很轻，端部要有一个东西当导向，并加强吸尘器或鼓风机的效果。这个像活塞的泡沫塞叫老鼠（mouse），也有人叫猪（pig）。后面的尼龙绳又细又结实。

按设备厂家的说法，刚性金属导管（rigid metal conduit, RMC）或中间金属导管（intermediate metal conduit, IMC）一般最好用气压把老鼠吹过去。动力穿线设备通常能产生大约 **4 psi**。穿电气金属管（electrical metallic tubing, EMT）时，通常用真空把老鼠吸过去更好。主要因为 EMT 不像 RMC 和 IMC 那样气密。

步骤：

1. 把穿线细绳系在老鼠上。
2. 按导管类型，用真空或正压把老鼠送过导管。两种都可以试，看哪种好用。
3. 老鼠和细绳从另一端出来后，把导体或拉绳接到细绳上。
4. 把导体或拉绳拉过导管。

导管测量带可以当小导体和电缆的拉绳，也可以先把更重的绳子拉进去。知道要拉进去的导体有多长，便于计划。有的产品每一英尺都有标记。

#### 1.8.3 把导体送进导管

穿线带或拉线接上导体之后，要拉回导管。拉的时候，导体必须整齐地送进去。这一拉至少两端各要有一个人。

送线时始终戴防护工作手套和安全眼镜。导体可能突然往前冲，把手拉进接线盒的锋利边缘或导管口。

穿线带插进线槽之后，导体必须牢牢接在端部。短距离、只有几根线时，剥掉线端绝缘，把线头弯在穿线带的钩上，再用胶带扎紧。

几根导体一起拉时，不要在穿线带端部打成一个大结。每根导体沿穿线带错开固定（staggered），避免一大团。能让线束更细的办法都值得做。一种叫 GRIPit 的配件，方便把多根导体错开接上。

每一根都必须可靠固定。拉的过程中有一根脱落，通常只能把全部导体拉出来重来。

较粗的导体不好直接挂在穿线带上。用导线夹（wire grip），也叫电缆夹，把电缆或导体接到拉绳上。常见的一种是篮式夹（basket grip）：钢网套滑过大导体或电缆的端部，拉带或绳子接在另一端，拉力把网套收紧在导体上。不必再缠胶带。

除了最短、最直、导体又细的情况，拉线前和拉线过程中都要用拉线润滑剂。导体从线盘送进导管时加上。细线和短距离有喷瓶。可以戴合适的手套用手抹在线束外表面，再送进导管。粗线、长距离时，可以把润滑剂倒进导管，导体滑过时带上。

润滑剂时间久了会蒸发，导管里几乎不留固体残渣。所以要在开始拉的时候涂，绝不要提前涂。提前涂可能已经蒸发，反而添麻烦。

选润滑剂始终按导体厂家的建议。拉线润滑剂与常见绝缘相容。有几种电缆现在有免润滑绝缘（no-lube insulation），表面特殊，不必润滑。

需要的导体通常必须一次全部拉进去。已经有一根或多根在里面之后，再拉追加的非常困难。进线槽时要保持导体平直、平行，避免折死、急弯和互相交叉。交叉会鼓成一团，既难拉，也可能损坏导体。送线时不要让导体刮到开口的锋利边缘。尽量让线直着进导管，不要斜着进。

线盘和线卷要架好，能顺利展开，不打结、不急弯。几根同时送进时，用线盘车（reel cart），也叫 wire caddy。线盘可以自由转，线不容易缠在一起。

把弯了的穿线带拉直：在一根 2×4 上钉 5 到 8 颗 16 便士（16d）钉子，排成直线，间距大约 1 到 2 英寸。把穿线带之字形绕过钉子，用重型钳子拉过去，带子就被拉直。

#### 1.8.4 安全注意事项

- 避免电击：穿线带绝不要靠近或进入带电电路。不导电的穿线带如果表面有水或其他污染物，也会变成导电。
- 搬导体或电缆盘：大盘用机械提升。小盘用腿抬，不要用腰，重的找人帮忙。
- 手拉时两腿分开保持平衡，不要伸手过远。
- 绳子的拉力额定必须大于这一拉估计需要的力。
- 只用低伸长绳子，例如多股和双编织聚酯。高伸长绳子像拉长的橡皮筋一样储存能量。绳子、拉夹、导体或系统里任何一件失败，能量会突然释放。抽打会造成很大损坏和重伤。不要站在拉绳的直线上。
- 使用前彻底检查拉绳，不能有割口或毛刺。穿线带或绳子的强度只等于最弱点。
- 拉的时候把拉过来的绳子放到一边，不要踩进绳圈。拉力反向时，人可能被缠住受伤。用完把拉绳收好，免得别人绊倒。

拉线点的位置会影响这一拉有多费力。拉线点更近、弯更少，导体和绳子承受的力更小。

### 1.0.0 小节复习

1. 3/0 绞合导体有多少股？
   - a. 3 股
   - b. 7 股
   - c. 19 股
   - d. 37 股
2. 按 NEC 表 310.16，6 号 Type UF 铜电缆的载流量是多少？
   - a. 40 A
   - b. 55 A
   - c. 65 A
   - d. 75 A
3. 关于电阻低的导体，哪一句对？
   - a. 电阻低有助于导体工作良好
   - b. 低电阻导体会干扰过电流保护装置（overcurrent protective device, OCPD）
   - c. 低电阻导体只应该用在低温场合
   - d. 低电阻导体不能在住宅里做 Type SE
4. 静压箱里的通信线如果不需要穿线槽，很可能要用哪种绝缘？
   - a. PE
   - b. PVC
   - c. XLPE
   - d. Teflon
5. 按 NEC 表 402.5，14 号铜灯具线的允许载流量是多少？
   - a. 6 A
   - b. 8 A
   - c. 17 A
   - d. 23 A
6. Type SE 电缆外表面没有印电缆类型代号时，温度额定是多少？
   - a. 77°F（25°C）
   - b. 104°F（40°C）
   - c. 131°F（55°C）
   - d. 167°F（75°C）
7. 下面哪一项是仪表电缆的常见特点？
   - a. 导体按三个一组
   - b. 屏蔽是薄铜层
   - c. 仪表电缆的导体用铝
   - d. 屏蔽泄流线必须只接在线路的一端
8. 关于拉导体，哪一句对？
   - a. 拉线通常用棉纤维做
   - b. 多根导体时，始终一次只拉一根
   - c. 穿 RMC 或 IMC 时，用气压而不是真空来送动力穿线细绳
   - d. 篮式夹用来把很多导体捆在一起，接到穿线带端部

**答案**

1. **c**。1 号到 4/0 是 19 股。7 股是 18 号到 2 号。37 股是 250 到 500 kcmil。3/0 在 1 号到 4/0 这一档。
2. **b**。Type UF 按 60°C 栏。表 310.16 里 6 号铜、60°C 是 55 A。65 A 是 75°C 栏，75 A 是 90°C 栏。
3. **a**。电阻低就是导电性高，导体工作更好。银和铜都是这个道理。
4. **d**。Teflon 是耐高温绝缘，用于静压箱里的通信线，别的绝缘导体在那里往往必须穿线槽。
5. **c**。表 402.5 里 14 号铜灯具线是 17 A。灯具线的允许电流低于同号建筑线。
6. **d**。外表面没有类型代号时，SE 或 USE 按 167°F（75°C）。印了代号，就按那根导体自己的额定。
7. **d**。泄流线通常只在一端接地，另一端折回贴住，叫 floating the ground。导体通常成对，不是三个一组。屏蔽一般是铝箔贴塑料膜，不是薄铜层。正文也说要看回路图，不是每个系统都把泄流线接地。官方答案仍是 d。
8. **c**。RMC 和 IMC 比较气密，一般用大约 4 psi 的气压把老鼠吹过去。EMT 不气密，通常用真空吸。拉绳是尼龙等合成纤维。多根要一次拉完，而且错开固定，不要打成一个大结。篮式夹用于粗导体接到拉绳，不是把一束线捆到穿线带端部。

---

## 模块复习题

奇数题的官方答案在书后附录。偶数题按本节内容判断。

1. 改用圆密耳表示规格之前，最大的 AWG 线号是哪一个？
   - a. 1 号
   - b. 28 号
   - c. 4/0
   - d. 8/0
2. 紧压绞合用于下面哪一种？
   - a. 铝导体
   - b. 降低导体载流量
   - c. 安装更大的导管
   - d. 腐蚀环境里的导体
3. 导体载流量额定可以在下面哪一处找到？
   - a. NEC 第 1 章
   - b. NEC 第 9 章
   - c. NEC 第 348 条到第 352 条
   - d. NEC 表 310.16 到表 310.21
4. 下面哪一种是受热仍保持形状的热固性绝缘？
   - a. RHW
   - b. THW
   - c. PVC
   - d. THHW
5. 哪一种进户导体可以是裸的、绿色的，或绿底黄条？
   - a. 多芯电缆里的中性导体
   - b. 多芯电缆里的非接地导体
   - c. 多芯电缆里的 EGC
   - d. 四线、三角形接线变压器二次侧的高相
6. 在某些情况下，灯具线可以用于下面哪一种？
   - a. 信号
   - b. 支路布线
   - c. Type SE 电缆
   - d. 240 V 器具布线
7. Type AC 和 Type MC 的差别是什么？
   - a. AC 最多 4 根导体，MC 最多 6 根
   - b. AC 的单根导体有阻燃纸包，MC 用聚酯带
   - c. AC 从 10 号到 4/0，MC 从 18 号到 2,000 kcmil
   - d. AC 有充当 EGC 的搭接带，而 MC 的金属包覆充当可靠的 EGC
8. Type USE 可以用于下面哪一种？
   - a. 只用于室内
   - b. 只用于地上安装
   - c. 地下安装，包括直接埋地
   - d. 只有套在 PVC 导管里才能地下安装
9. 下面哪一项是仪表电缆的典型特点？
   - a. THHN 绝缘
   - b. 铝导体
   - c. 多对导体
   - d. 导体外有纸包
10. 关于导体润滑，哪一句对？
    - a. 拉线润滑剂经常用手涂
    - b. 拉线润滑剂必须在开拉之前很久就涂上
    - c. 比 12 号更细的导体不需要润滑剂
    - d. 拉线润滑剂只应该和玻璃纤维穿线带一起用

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | c | 4/0 是 AWG 号数里最粗的。再粗就用 kcmil。28 号很细。没有 8/0 这一档。 |
| 2 | a | 铝绞合线外圈可以压紧，叫 compact stranding。 |
| 3 | d | 最大载流量在表 310.16 到 310.21。第 9 章表 8 是导体特性，不是载流量。 |
| 4 | a | RHW 是热固性，受热保持形状。THW、THHW、PVC 是热塑性，受热会变软。 |
| 5 | c | EGC 可以是裸线、绿色或绿底黄条。白和灰是中性线。高相是橙色。 |
| 6 | a | 表 402.13 里的若干种可按 724.49 用于遥控、信号或功率受限电路。灯具线绝不能当支路导体。 |
| 7 | b | AC 有耐潮阻燃纸，MC 用聚酯带。AC 是最多 4 根加 EGC，14 号到 1 号。MC 根数不限，18 号到 2,000 kcmil。MC 的金属包覆不是可靠的 EGC。 |
| 8 | c | USE 用于室外，包括直接埋地。只用于地上的是 SE。 |
| 9 | c | 仪表电缆的导体通常成对，多对电缆常见 12、24、36 对。纸包是 Type AC 的特点。 |
| 10 | a | 细线可以用手涂，要戴合适手套。润滑剂在开拉时涂，不要提前，否则会蒸发。最短最直的细线可以不涂，不是所有比 12 号细的都不涂。 |

---

## 补充练习

1. 在使用条件下，导体可以连续承载、又不超出其温度额定值的最大电流，叫它的 __________。
2. 下面哪一个 AWG 线号最大（线最粗）？
   - a. 4/0
   - b. 1 号
   - c. 10 号
   - d. 50 号
3. 一千圆密耳的缩写是 __________。
4. 对或错？NEC 表 310.16 适用于 2,000 V 及以下、线槽或电缆里载流导体不超过 3 根的导体。
5. 用 NEC 表 310.16 时，如果安装处的环境温度高于 __________，载流量必须随温度升高按比例降低。
   - a. 77°F（25°C）
   - b. 86°F（30°C）
   - c. 113°F（45°C）
   - d. 140°F（60°C）
6. RHW 导体绝缘的基体是 __________。
7. 对或错？Type NMC 电缆可以当作 Type SE 使用。
8. Type UF 电缆 __________。
   - a. 适合直接埋地
   - b. 通常叫 VoltMax
   - c. 通常叫 BX 电缆
   - d. 至少有五根导体
9. Type MV 电缆适用于下面哪一种？
   - a. 潮湿场所
   - b. 干燥场所
   - c. 直接埋地
   - d. 以上全部
10. 设计成铺在尺寸有限制的地毯方块下面的电缆是 Type __________。

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | ampacity | 这就是载流量的定义。 |
| 2 | a | AWG 号数越小线越粗，带 0 的更粗。4/0 比 1 号、10 号粗。50 号会极细，不是这一档。 |
| 3 | kcmil | 1 kcmil = 1,000 cmil。 |
| 4 | 对 | 表 310.16：2,000 V 及以下，载流导体不超过 3 根，基准环境 30°C。 |
| 5 | b | 表的基准是 86°F（30°C）。更高就要按表 310.15(B)(1)(1) 降低。 |
| 6 | 橡胶（rubber） | R 表示橡胶。RHW 是耐气候、耐热橡胶，167°F。 |
| 7 | 错 | NM 和 NMC 都不能当作 Type SE，也不能埋在混凝土里。 |
| 8 | a | UF 可以直接埋地。这是它和 NMC 的主要差别。NMC 不行。 |
| 9 | d | MV 可用于潮湿和干燥场所，额定合适时也可以直接埋地。电压从 2,001 V 到 35 kV。 |
| 10 | FCC | 扁平导体电缆铺在不大于 39.37 英寸（1 m）的地毯方块下。Type FC 是装在 U 形槽里的扁平电缆，不是地毯下面那种。 |

---

## 本模块要记住的 NEC 位置

| 内容 | 位置 |
| --- | --- |
| 导体特性：截面积、绞合、直流电阻 | 第 9 章表 8 |
| 载流量 | 表 310.16 到 310.21 |
| 600 V 绝缘的用途和构造 | 表 310.4(1) |
| 潮湿场所的导体 | 310.10(C) |
| 环境温度修正，基准 30°C | 表 310.15(B)(1)(1) |
| 超过 3 根载流导体的调整 | 310.15(C)(1) |
| 灯具线种类 | 第 402 条，表 402.13，402.13 |
| 灯具线载流量 | 表 402.5 |
| 灯具线用于信号等 | 724.49 |
| 软线和软电缆 | 表 400.4 |
| NM、NMC | 第 334 条，334.10 |
| UF | 第 340 条 |
| MV | 第 315 条 |
| MC 允许 / 不允许 | 第 330 条，330.10，330.12 |
| AC | 第 320 条 |
| FC 允许用途 | 第 322 条，322.10 |
| FCC | 第 324 条，324.10 |
| TC | 第 336 条 |
| SE、USE | 第 338 条，338.10，338.100 |
| 进户 | 第 230 条 |
| 有限能量和仪表相关 | 第 722、723、724、725 条 |

---

## 重点单词

### 规格和材料

| English | 中文 |
| --- | --- |
| conductor | 导体。本模块多指金属加绝缘的整根线 |
| cable / sheath | 电缆 / 护套 |
| AWG | 美国线规。号越大线越细。4/0 读 four aught |
| circular mil, cmil / kcmil | 圆密耳 / 千圆密耳。1 kcmil = 1,000 cmil |
| ampacity | 载流量。连续电流不超过温度额定 |
| solid / stranded | 实心 / 绞合 |
| compact stranding | 紧压绞合。铝线 |
| copper / aluminum | 铜 / 铝。铝导电大约是铜的三分之二 |
| conductivity | 导电性。电阻低则导电性高 |
| antioxidant | 抗氧化剂。接铝线要用 |
| AL-CU / CO/ALR | 铜铝两用端子标记。新开关和插座接铝线要 CO/ALR |

### 绝缘和颜色

| English | 中文 |
| --- | --- |
| thermoplastic / thermoset | 热塑性，受热变软 / 热固性，受热保持形状 |
| PVC / PE / XLPE / nylon | 聚氯乙烯 / 聚乙烯 / 交联聚乙烯 / 尼龙 |
| THHN / THWN / THW / TW | 常见热塑性建筑线代号 |
| RHW / XHHW | 热固性。R 是橡胶，X 是交联聚乙烯 |
| wet location | 潮湿场所。室外和地下线槽都按会进水 |
| neutral / grounded conductor | 中性线 / 接地导体。白或灰 |
| hot / ungrounded conductor | 火线 / 非接地导体。不能用白、灰、绿 |
| EGC | 设备接地导体。裸、绿，或绿底黄条 |
| high leg | 高相。橙色。240 V 系统里对地 208 V。只接三相负荷 |
| live-dead-live | 带电—断电—带电。不要只信颜色 |
| fixture wire | 灯具线。18 到 10 号。不能当支路导体 |
| knob-and-tube | 瓷珠瓷管。早期布线，有的地方用到 1957 年 |

### 电缆类型

| English | 中文 |
| --- | --- |
| Type NM / NMC | 非金属护套。常叫 Romex。NM 只干燥；NMC 还可用于潮湿和腐蚀 |
| Type UF | 地下馈线。可以直接埋地。NMC 不行 |
| Type MV | 中压。2,001 V 到 35 kV |
| Type MC / Type AC | 金属包覆 / 铠装。AC 有 16 号搭接带当 EGC；MC 的金属皮不是 EGC |
| corona discharge | 电晕放电。高压下的蓝紫色辉光 |
| Type FC | 扁平电缆。U 形槽，10 号铜，电路限 30 A |
| Type FCC | 扁平导体电缆。地毯方块下，方块不大于 1 m，电压限 300 V |
| Type TC / TC-ER | 桥架电缆。JP 可在独户、两户住宅拉过构架 |
| Type SE / USE / SEU | 地上进户 / 地下进户含直埋 / 只有中性线、用于地上 |
| instrumentation cable | 仪表电缆。通常成对 |
| shield / drain wire | 屏蔽 / 泄流线。常只在一端接地 |
| floating the ground | 另一端地线折回贴住，不剪断 |
| fiber optic cable | 光纤电缆。用光传数据 |

### 穿线

| English | 中文 |
| --- | --- |
| fish tape | 穿线带。钢的导电；尼龙和玻璃纤维不导电 |
| pull rope | 拉绳。尼龙等合成纤维。不要站在绳子直线上 |
| power fishing system | 动力穿线。吸尘器加鼓风机，并不直接拉导体 |
| mouse / pig | 泡沫塞。用气压或真空带着引线走 |
| RMC / IMC / EMT | 刚性金属导管 / 中间金属导管 / 电气金属管 |
| wire grip / basket grip | 导线夹 / 篮式夹。粗导体接到拉绳 |
| wire lubricant | 拉线润滑剂。开拉时涂，不要提前 |
| reel cart / wire caddy | 线盘车 |
| staggered | 多根导体沿穿线带错开固定，不要打成一个大结 |

---

## 复习时先记这几条

- AWG 号越大线越细。4/0 是号数里最粗的，再粗用 kcmil。4/0 读 four aught。
- 绞合：18 到 2 号是 7 股，1 号到 4/0 是 19 股，250 到 500 kcmil 是 37 股。6 号及以上穿导管用绞合；接地和搭接用实心。
- 载流量看线径、金属、绝缘和安装环境。常用表是 310.16，基准环境 30°C，载流导体不超过 3 根。更热，或超过 3 根，都要降低。
- 8 号铜 THW 在表 310.16 的条件下是 50 A。3/0 铜 THW 是 200 A。6 号铜 UF 按 60°C 是 55 A。14 号铜灯具线按表 402.5 是 17 A。
- 铜导电好、耐腐蚀、重、贵。铝大约只有铜三分之二的导电性，更轻更便宜，但要抗氧化剂，端子用 AL-CU；新开关和插座接铝要 CO/ALR。
- 热塑性受热变软：PVC、THHN、THW。热固性保持形状：RHH、RHW、XHHW。静压箱通信线常用 Teflon，可以不穿线槽。
- 白、灰是中性线。绿、绿黄、裸线是 EGC。火线不能用这几种颜色。高相是橙色，对地 208 V，只接三相负荷。颜色不能代替 live-dead-live 测试。
- 裸的接地或中性导体只允许用于架空进户和 Type SE。
- NM 只干燥。NMC 还可用于潮湿和腐蚀，但不能直埋。UF 可以直埋。两者都不能当 SE，也不能埋进浇筑混凝土。
- MC 金属皮不是 EGC，用聚酯带。AC 有 16 号搭接带当 EGC，用阻燃纸，最多 4 根加地，14 号到 1 号。
- FC 是槽里的 10 号扁平电缆，限 30 A，不能暗敷。FCC 在地毯下面，方块不大于 1 m，电压限 300 V。
- SE 只地上。USE 地下，含直埋。外皮没印类型时按 75°C。SEU 只有中性线，用于地上。SE 既有 EGC 又有中性线。
- 仪表线通常成对。屏蔽泄流线一般只接一端，另一端折回贴住，不要剪掉。
- 钢穿线带不能靠近带电电路。RMC、IMC 用气压吹老鼠，大约 4 psi。EMT 用真空吸。多根一次拉完，错开固定。润滑剂开拉时涂。不要站在拉绳直线上。低伸长绳子才用来拉电缆。
