---
id: 26115-conduit-preparation-and-bending
slug: /electrical/level-1/26115-conduit-preparation-and-bending
title: "26115 Conduit Preparation and Bending (Chinese)"
sidebar_label: "26115 Conduit Preparation and Bending (Chinese)"
sidebar_position: 11
mdx:
  format: md
---

# 26115 导管加工与弯管（Conduit Preparation and Bending）

第十二版 *Electrical, Level 1* 模块 26115-26。各种导管改方向，从小的终端偏置（offset），到绕柱、梁的斜偏置和鞍形弯（saddle），都要先下料。多数情况下，导管在弯之前要切断、铰口、套丝。弯管的数学对所有弯管器都适用，但每一种弯管器的鞋模和能力不一样。模块编号是 **26115-26**。

**导管（conduit）**：用来装纳并保护电线的管材。电工最常用的是刚性金属导管（rigid metal conduit, RMC）、中间金属导管（intermediate metal conduit, IMC）和电气金属管（electrical metallic tubing, EMT）。这三种是钢的，标准长度 **10 英尺**。聚氯乙烯（polyvinyl chloride, PVC）也用作导管。

RMC 最重，管壁厚，耐撞击。IMC 更轻，强度也低一些。EMT 是最轻的钢导管，用在不需要最大保护的地方。

公称 1 英寸三种管子的尺寸（图 1，按文字坐标核对）：

| | 外径 OD | 内径 ID | 壁厚 |
| --- | --- | --- | --- |
| 1" RMC | 1.315" | 1.063" | 0.126" |
| 1" IMC | 1.290" | 1.104" | 0.093" |
| 1" EMT | 1.163" | 1.049" | 0.057" |

验算壁厚：（OD − ID）÷ 2。RMC：(1.315 − 1.063) ÷ 2 = 0.126。IMC：(1.290 − 1.104) ÷ 2 = 0.093。EMT：(1.163 − 1.049) ÷ 2 = 0.057。

四种要认的尺寸：

- 公称尺寸（nominal size），也叫贸易尺寸（trade size）。买管、说管径用这个。它接近直径，但从来不是量出来的那个数。1 英寸管子上找不到一个正好 1 英寸的尺寸。
- 内径（inside diameter, ID）。公称尺寸按内径定，内径通常比公称略大或略小。
- 外径（outside diameter, OD）。
- 壁厚（wall thickness）。EMT 最薄，不用于要最大保护或不漏水的地方。RMC 最厚，弯它要的力比 EMT 大得多。

不必背下每一种规格的全部尺寸，但弯管时要知道差别。其他国家和边境附近用公制代号（metric designator, MD）。NEC 第 9 章的表同时列 MD 和美国贸易尺寸。

重点单词第一次出现时写成「中文（English）」。后面做题时，英文术语要能认出来。

《国家电气规范》（NFPA 70, National Electrical Code, NEC）是注册商标。现场安装以正在使用的那一版 NEC 为准。

学完要能做到：

1. 说明怎样切断、铰口、套丝金属导管，以及怎样加工 PVC 导管。
   - a. 描述怎样切断和铰口金属导管。
   - b. 描述怎样给金属导管套丝。
2. 识别导管弯曲的 NEC 要求。
   - a. 识别导管的最小弯曲半径。
   - b. 说出一段导管里可以放多少个弯。
3. 把数学用到弯管上。
   - a. 解与弯管有关的三角函数。
   - b. 解与弯管有关的几何。
4. 说明怎样用手动、机械和动力弯管器放样和弯管。
   - a. 说明怎样用手弯器弯管。
   - b. 说明怎样使用机械弯管器，并给它做特性表。
   - c. 说明怎样弯短立管和偏置。
   - d. 说明怎样用电动弯管器放样和弯管。
   - e. 说明怎样用液压弯管器放样和弯管。
5. 说明怎样准备和安装 PVC 导管。
   - a. 说明怎样切断、铰口和加热弯曲 PVC。
   - b. 说出 PVC 组装和安装的常见注意事项。

在指导下要能完成的实操（Performance Task）：

1. 测量、切断、铰口并给导管套丝。
2. 用手弯器做 90° 弯、背对背弯和偏置。
3. 用手弯器把短立管弯到精确高度。
4. 用机械或动力弯管器做一个偏置，让导管越过障碍，并且导管和障碍之间再留 **1 英寸** 间隙。
5. 用机械或动力弯管器做三弯或四弯鞍形弯，越过障碍，并且导管和障碍之间再留 **1 英寸** 间隙。

下面各表里的起弯扣除（deduct）、最小立起高度，都是书中某一把弯管器的例子，或者书里说的“常见值”。换一把弯管器必须看它自己的铭牌。不要把例子当成所有弯管器的通用扣减。

---

## 1.0.0 切断、铰口和套丝（Cutting, Reaming, and Threading Conduit）

弯之前通常要切到规定长度。同一种长度要切很多根时，先精确切一根，再用它当样板去划其余的。

### 1.1.0 切断和铰口金属导管（Cutting and Reaming Metal Conduit）

#### 1.1.1 用钢锯切断（Hacksaw）

EMT 最常用钢锯切，也可以用电动工具。

1. 检查锯条，需要就换。装新锯条时，齿尖朝锯的前方，也就是离开手柄的方向。导管推荐每英寸 **18、24 或 32** 齿。越薄的材料，要越多的齿才切得顺。EMT 用多齿，RMC 和 IMC 用少齿。齿太粗，锯条会卡在材料里。
2. 把导管夹在管子台虎钳里。
3. 锯条中部落在要切的位置。锯的前端略向下，手柄略向上。
4. 轻轻向前推，把口子起出来。钢锯只在向前的推程切削。回程不要加压，让锯条浮过去，推的时候再加一点力。节奏均匀，直到切断。
5. 检查切口。端面应当平、齐。然后铰口，必要时用锉把外棱倒一下，去掉毛刺。图 2 对比了歪切口和正确的平切口。

最后几下要轻，免得指节磕在刚切断的管口上。不要裸手碰毛口。戴手套等个人防护用品（personal protective equipment, PPE）。

要在圆管上划出一圈方正的切割线，用包管纸（pipe wrap / wraparound）。厚纸的直边或一条胶带也能当导引。专用包管纸更厚、更耐用，上面还印着管工公式。

#### 1.1.2 用管子割刀切断（Pipe Cutter）

管子割刀可以切 RMC 和 IMC。

1. 夹在台虎钳里，划出切割位置。
2. 张开割刀，开口朝上，刀轮压在划线上（图 3）。
3. 转动螺杆手柄，直到刀轮贴住管子。
4. 手柄朝向自己、开口朝上，逆时针转（手柄向上）起切。
5. 每绕管子一整圈，手柄大约再紧 **四分之一圈**。如果刀轮还在切削，可以多转几圈，但不要拧得过紧。往槽里滴几滴切削油，继续切。
6. 快切透时停手，把管子掰断。这样能减小内壁被挤出来的凸脊。
7. 铰口。
8. 用布把管子和割刀擦干净。

不要把割刀在管子上拧得过紧。过紧会崩刀轮，也会把管壁挤变形。

#### 1.1.3 用带锯切断（Bandsaw）

要切很多刀时，便携带锯合适（图 4）。锯条同样推荐每英寸 18、24 或 32 齿。薄料用多齿，EMT 用多齿，RMC 和 IMC 用少齿。

1. 划线。大管子最好绕一圈划方正的线。
2. 夹在台虎钳里。换锯条或调整之前，拔掉电源或取下电池。电动工具要戴手套。
3. 检查锯条，需要就换。确认张紧和跑偏正常。很多新锯会自动保持张紧。调锯条之前先看说明书。
4. 把锯条轻轻放在切割位置，再把挡料板顶住管子。挡料板防止锯被拉着跑过管子。不要往下压锯条，让锯自己的重量工作。往下压会加快锯条磨损，也更容易切歪。
5. 锯条先停在工件上方、对准线，再放下开始切。需要改方向时可以略微抬起。不要左右扭锯，那样会把锯条扭断或扭弯。
6. 检查切口。端面应当直，并且大体光滑。铰口，必要时用锉倒外棱，去掉剩下的毛刺。

不要裸手碰毛口。

#### 1.1.4 铰口（Reaming）

金属导管切断后，内棱又锋利又危险，穿线时会刮破绝缘。NEC 要求组装之前必须铰掉这些毛边。

**铰刀（reamer）**：切断后用来修光导管、管子或管材边缘的工具。

1. 把导管夹在台虎钳里。
2. 把铰刀尖伸进管口。
3. 略向前加压并转动。正确方向是朝地面转下去。一加压、一开始转，铰刀就应咬住锋利的内棱。手柄顺时针、向下，大约转 **四分之一到三分之一圈**。
4. 一边继续转，一边把铰刀略向外拉。然后把手转回起点，手柄大约在十二点位置，再来一刀。
5. 转几下就仔细看。要得到略带倒角的内棱，并且毛刺都去掉。铰刀够不到的内壁缺陷，以及外棱，用锉修光。

大管子的铰刀常有棘轮，手柄可以复位，刀头仍咬在金属上。铰完必须把管内的铁屑清干净。用手铰刀时，把工件竖着、在下端铰，铁屑会自己掉下去。

图 5 那种铰刀用于 RMC、IMC 等厚壁管，规格大约是 **3/8 英寸到 3 英寸**，以及 **2 1/2 英寸到 4 英寸**。EMT 可以用手持铰刀，或装在电钻里的类似工具（图 7）。电钻那种插进卡盘，直着伸进 EMT 端口。手动和电动的 EMT 铰刀通常能铰到 **1 英寸**。

### 1.2.0 给金属导管套丝（Threading Metal Conduit）

切好、铰好之后，常常要套丝，才能接到另一段导管或管件上。只有 RMC 和 IMC 的壁厚够套丝。EMT 不能套丝。PVC 的壁虽然比 EMT 厚，套出的丝会把管壁留得太弱，不能可靠使用。

切螺纹的工具叫板牙（thread die）。导管和管子的螺纹是锥形的，越拧越紧、越能密封。导管板牙的锥度是每英寸管长 **1/16 英寸**，也就是每英尺 **3/4 英寸**。图 8 是按国家管螺纹（National Pipe Thread, NPT）切好的牙形：顶部 **3 到 5** 扣不完整螺纹，中间 **7 到 12** 扣完整螺纹，牙形角 **60°**。

每英寸牙数随管径在 **8 到 18** 之间变化。板牙组要和管径匹配。例如 **1/2 英寸到 3/4 英寸** RMC 是每英寸 **14** 牙，**1 英寸到 2 英寸** RMC 是每英寸 **11.5** 牙。

板牙装在板牙头里。板牙头可以用手摇棘轮套丝器（图 9），也可以用便携动力驱动。

切屑和螺纹都很锋利，套丝时戴合适的工作手套。

1. 把导管夹在台虎钳里。台虎钳要固定在结实的面上，或用管子三脚架（图 10）。长料必要时在后面加管托。三脚架有轭式台虎钳和链式台虎钳两种。
2. 按管径选对板牙和板牙头。检查崩齿。损坏或磨损的板牙不能用。
3. 把板牙牢牢装进板牙头。板牙有编号，必须放进编号相同的槽。
4. 按厂家给出的该管径螺纹长度来切。
5. 管端下面放油盘，接切削油。带手泵的套丝油盆最合适（图 11）。油盆下再垫纸板或吸油垫，铁屑和油会溅出来。开始时和整个过程中都给板牙加套丝油（图 12）。油不要沾到皮肤上。
6. 戴手套，用厚布把板牙的锥面压在管端上。用力顺时针转手柄，再把手柄棘轮摇回去。摇回去时不要让板牙头跟着转，要按住。每一刀结束时把板牙头略退一点，把屑清掉。
7. 切到应有长度。通常是有一两扣螺纹伸出板牙。然后反转，把板牙从管子上退下来，用钢丝刷清螺纹，用布把管端内外的切削油擦掉。
8. 检查螺纹：干净、锋利、牙形正确。拧上管件后应当用扳手拧紧，并且管件端面外还露出一两扣。

螺纹要干净、无油，再喷冷镀锌，免得牙上很快生锈。

不锈钢螺纹不要用普通钢丝刷去刷。

便携动力驱动（图 13）用同样的基本步骤。图上用管子扳手锁在管子上，当反力杆，防止驱动器绕着管子空转、牙却切不出来。大管子靠手往往按不住。厂家的反力杆附件也能省力。

有的厂家规定，操作便携动力驱动和套丝器时不要戴手套。以雇主、工地或培训单位的规定为准。

大管子、或者经常套丝，常用套丝机。套丝机夹住并转动管子，板牙头不动。支腿要固定好，并遵守厂家的操作和安全说明。

套好丝的关键是端面先切方。端面不正，板牙可能咬不上。要套很多根时，固定式套丝机更快。它自带割刀和铰刀，一段管子放进去就能切、铰、套丝，机器负责转管子和泵油。它虽然可搬，但并不轻，搬的时候要叫人帮忙。

### 1.0.0 小节复习

1. 导管切断之后，下一步必须是什么？
   - a. 铰口
   - b. 弯曲
   - c. 套丝
   - d. 组装
2. 下面哪一种导管可以套丝？
   - a. PVC
   - b. FMC
   - c. RMC
   - d. EMT

**答案**

1. **a**。内棱会刮破绝缘。NEC 要求组装前铰掉毛边。套丝在铰口之后，而且只有 RMC 和 IMC 能套。
2. **c**。只有 RMC 和 IMC 壁厚够套丝。EMT 不能套。PVC 套丝后管壁太弱。FMC 是软管，本模块不给它套丝。

---

## 2.0.0 导管弯曲的 NEC 要求（NEC Requirements for Conduit Bends）

改方向从小的出线盒偏置，到绕开柱、梁的鞍形弯。弯的时候导管必须保持圆形。压扁或打折，穿线就会卡。用错弯靴（shoe）或随动条（follow bar），就会压扁或起皱，材料报废。

**弯靴（shoe）**：U 形、带半径的槽，包住导管。转动时迫使材料弯曲，同时维持圆形。

**随动条（follow bar）**：弯管器上固定的槽，弯靴就对着它把弯压出来。

弯曲要求因导管种类而不同。

**表 1　各种导管的弯曲条文（书中表 1）**

| 导管 | NEC 条文 |
| --- | --- |
| IMC | 342.24 |
| RMC | 344.24 |
| PVC | 352.24 |
| EMT | 358.24 |

NEC 还规定每种导管能用在哪里，例如混凝土里或潮湿场所，以及怎样支撑。例如 EMT 固定间距不得超过 **10 英尺**，只有有限的例外。合同没有另外规定时，改方向通常靠现场弯，小管子尤其如此。大管子有时用工厂弯头或导管体（conduit body）。多数情况下，现场弯更省钱。

多根大管子平行敷设时，现场弯更容易保持平行。各根弯以同一个圆心、半径逐根加大，叫同心弯（concentric bends）。

**半径（radius）**：圆心到圆周的距离。弯管时，指想象中的圆心到弯曲后导管中心线的距离。

**同心弯（concentric bends）**：平行的几根导管一起改方向，半径一根比一根大，改方向之后仍然平行。

明敷导管直接显示手艺。即使弯得不太精确，导管通常仍能保护电线，但外观绝对算数。

### 2.1.0 最小弯曲半径（Minimum Bend Radius Requirements）

NEC 第 3 章是各种导管的安装要求。第 344 条是 RMC。**344.24(A)** 要求弯曲时导管不受损伤，内径不被缩小。其他导管在各自的条文里有同样的要求。

最小弯曲半径量到导管中心线，不得小于 **NEC 第 9 章表 2**。这张表按不同弯法给出不同的最小半径。书中的例子：2 英寸导管一次弯成（one shot，一次弯曲动作）时，最小半径是 **9 1/2 英寸**。如果用分段弯（segmented bends），最小半径是 **12 英寸**。所以不是“每一种规格只有一个最小半径”。

**分段弯（segmented bends）**：用一连串只有几度的小弯拼出大弯，而不是一次弯成。这样可以做出更大的半径。

半径太小，或者管子被挤变形，穿线就困难，绝缘会被刮坏。不符合 NEC 的半径，检验员可以拒收。

哪怕弯最终会被地板和墙面盖住，间距和对齐仍然要做整齐。NEC 要求工作专业、熟练，但把手艺做好，靠的是自己的标准。

### 2.2.0 允许的弯数（Number of Bends Allowed）

每一次改方向都增加穿线难度。书中写明：**NEC 358.24** 规定，在出线盒、箱柜、配电盘、接线盒和其他拉线点之间，任何一段导管的弯曲不得超过 **360°**。例如四个 90°。这些位置都能穿线：可以把穿线带（fish tape）或类似工具伸进去，把线拉过这一段。

**穿线带（fish tape）**：扁的或圆的长钢丝，穿进导管、墙和其他够不着的地方，钩住导体再拉出来。可以是导电的钢，也可以是不导电的玻璃纤维或尼龙。

所有弯都计入这 360°，不只是 90°。

- **弯头（elbow）**：明显改方向的弯都可以叫弯头，也有人只把 90° 叫弯头。两个 90° 中间夹一段直管，就是背对背弯（back-to-back bend）。单根大管子有时用工厂弯头省工。多根平行时，常常要现场做同心分段弯。同心弯共用一个圆心，从内侧到外侧半径加大。
- **偏置（offset）**：两个角度相同、方向相反的弯，通常紧挨着做。用来从障碍上方、下方或旁边绕过去，也用来对准出线盒、箱柜、配电盘和拉线盒。
- **鞍形弯（saddle）**：跨过障碍或其他导管之后，再回到原来的平面。窄而圆的障碍用三弯鞍，宽而方的用四弯鞍。跨过工字梁通常要四弯鞍。
- **踢弯（kick）**：一段导管里单独一次、小于 90° 的改方向。偏置的第一个弯就可以看成一次踢弯。再向相反方向踢一次，就成了偏置。

有人误以为偏置、踢弯和鞍形弯不计入 360°，只数 90°。这是错的。45° 偏置是两个 45°，合计 **90°**。一个鞍形弯少则 **60°**，多则 **180°**，看障碍的形状。

超过 360° 不一定完全拉不动，但很容易把导体暗伤，用力大的拉线机还可能把导管本身拉坏。每一个弯的角度，不管多小，都要加进总数。在遇到拉线盒之前，全部弯角之和不得超过 360°。

书中的例子：一个三弯鞍（两个 45° 加一个 90°）本身就是 45 + 45 + 90 = **180°**。再加两个 90°，合计 180 + 180 = **360°**。再要加弯，必须先有接线盒或导管体这种能拉线的点。

很多电工把拉线盒放得更密，尤其是要拉粗导体的时候。不必每次都把 360° 用满。多出来的拉线盒和人工，常常能从少弯、好拉里省回来。

复杂的弯可以先用一根铁丝试弯，再拿这根铁丝当样板。这样在费料之前就知道弯得对不对。

### 2.0.0 小节复习

1. 对每一种规格的导管，都必须保持同一个最小弯曲半径。
   - a. 对
   - b. 错
2. 两个拉线盒之间，NEC 允许下面哪一种弯的组合？
   - a. 五个 90°
   - b. 一个 90° 和十个 30°
   - c. 两个 30° 和五个 60°
   - d. 两个 30° 和八个 45°

**答案**

1. **b**。一次弯成和分段弯的最小半径不同。书中 2 英寸：一次弯成 9 1/2 英寸，分段弯 12 英寸。半径都量到中心线，查第 9 章表 2。
2. **c**。
   - a：5 × 90° = 450°，超过 360°。
   - b：90° + 10 × 30° = 90 + 300 = 390°，超过。
   - c：2 × 30° + 5 × 60° = 60 + 300 = 360°，刚好允许。
   - d：2 × 30° + 8 × 45° = 60 + 360 = 420°，超过。

---

## 3.0.0 弯管数学（Mathematics for Conduit Bending）

谁都能把管子放进弯管器里弯一下。手弯更费力和协调，机械和动力弯管器省力。练一练，就能弯到角度、还不把料弄坏。

专业的做法再进一步：几个弯彼此之间、以及和连接点之间的位置都精确。靠数学，一段带多个弯的导管可以先下料、套丝，再弯到正好装上。把弯管做准，是电工的一道关口。

这一节对应的实操是：用手弯器做 90°、背对背和偏置；用手弯器把短立管弯到精确高度；用机械或动力弯管器做带 1 英寸额外间隙的偏置；用机械或动力弯管器做带 1 英寸额外间隙的三弯或四弯鞍形弯。

### 3.1.0 和弯曲有关的三角（Trigonometric Equations Related to Bending）

直角三角形有一个 90° 角。对着 90° 的边叫斜边（hypotenuse），它总是最长的边。偏置的那一段斜管，就是直角三角形的斜边。

三角用来求升起高度、两个弯点之间的距离、为了接到固定点还要加多长的管子。

**升起（rise）**：短立管的高度，从导管底部量到短立管要到达的位置。

马上要用的两个函数是余弦（cosine, cos）和余割（cosecant, csc）。

**余弦（cosine, cos）**：直角三角形里，所关心的角的邻边长度，与斜边长度之比。余弦是 1/2 时，斜边是邻边的两倍。

**余割（cosecant, csc）**：斜边长度与所关心的角的对边长度之比。余割是 3 时，斜边是对边的三倍。

斜边也挨着这个角，但邻边永远不算斜边。

\[
\cos\theta=\frac{A}{H},\qquad \csc\theta=\frac{H}{O}
\]

- \(H\)：斜边。偏置里，它是两个弯中心之间的距离。
- \(A\)：邻边。挨着所关心的角，但不是斜边。它是偏置在原来方向上前进的长度。
- \(O\)：对边。偏置的高度。

知道其中两个量，就能求出第三个。余弦和余割可以查表或用计算器。计算器必须放在角度模式（DEG），不能放在弧度（RAD）。附录 26115-26A 给出 1° 到 90° 的基本函数。

把余割公式改写成要求的量：

\[
H=\csc\theta\times O
\]

用话说：两个弯之间的距离，等于弯角的余割乘以偏置高度。

**例 1。** 第一弯 30°，偏置高度（对边）12 英寸。

\[
H=\csc 30°\times 12"
\]

表 2 里 30° 的余割是 2：

\[
H=2\times 12"=24"
\]

两个弯中心相距 24 英寸。

**表 2　常用弯角的余割（已按坐标核对）**

| 弯角 | 余割 csc |
| --- | --- |
| 15° | 3.863 |
| 22 1/2° | 2.613 |
| 30° | 2.000 |
| 45° | 1.414 |
| 60° | 1.154 |

**例 2。** 要越过一根高 24 英寸的工字梁。导管这一端到梁对面接线盒的水平距离是 8 英尺。弯角 45°。这个例子不考虑梁顶以上的间隙。实际工作里，障碍高度上常常还要加间隙。图上梁的水平宽度标着 12 英寸，算式不用它。

先求两个弯中心的距离，也就是斜边：

\[
H=\csc\theta\times O=1.414\times 24"=33.94"
\]

本模块小数大多四舍五入到百分位。33.94 英寸换成十六分之几：

\[
0.94\times 16=15.04
\]

15.04 四舍五入到 15，所以是 **15/16**。现场用 **33 15/16 英寸**。

因为有偏置，管子要比量到的 8 英尺更长。多出来的长度是斜边减去邻边。邻边用余弦：

\[
A=\cos\theta\times H
\]

**表 3　常用弯角的余弦（已按坐标核对）**

| 弯角 | 余弦 cos |
| --- | --- |
| 15° | 0.966 |
| 22 1/2° | 0.924 |
| 30° | 0.866 |
| 45° | 0.707 |
| 60° | 0.500 |

45° 的余弦是 0.707：

\[
A=0.707\times 33.94"=24.00"
\]

\[
33.94"-24.00"=9.94"
\]

\[
8'+9.94"=8'-9.94"
\]

0.94 英寸同样是 15/16，所以初步长度写成 **8 英尺 9 15/16 英寸**。

书中注明：这还不是准确的下料长度。3.2.2 的几何因素（增益）还会把它再缩短一点。这个例子没有给出弯的半径，所以这里不能把增益减完，也不要自己编一个扣减。

这一节要带走的几点：

- 所有计算都以导管中心线为准。决定偏置要做多高时，必须记住这一点。要越过障碍时，还要留出半个外径，再加上需要的间隙。
- 斜边 \(H\) 对着直角。邻边 \(A\) 和对边 \(O\) 都是相对所关心的那个角来说的。
- 先把偏置和里面的直角三角形画出来。
- 常用关系：

\[
H=\csc\theta\times O,\qquad A=\cos\theta\times H,\qquad O=\frac{H}{\csc\theta}
\]

- 余割和余弦可以查表、计算器，或 *Ugly’s Conduit Bending* 这类口袋资料。常用角度只要记少数几个值。
- 小数换分数：小数乘以想要的分母（8 或 16），四舍五入成整数，这个整数就是分子。也可以用附录 26115-26B 或计算器。

在方砖地面上做一对相反的 45°、把管子抬到另一层时，地砖格子可以帮忙看距离和角度。

### 3.2.0 弯管几何（Geometric Equations for Bending）

三角只解决一部分。剩下的靠简单几何。

圆上每一点到圆心的距离都相等。这个距离是半径 \(r\)。通过圆心、两端落在圆上的直线是直径 \(d\)。绕圆一圈是周长。圆可以分成四个相等的象限，每个象限 90°，一共 360°。一个 90° 弯就是四分之一个圆。

同心圆共用圆心、半径不同，一圈套一圈、间距均匀。同心的 90° 导管弯也是这样：圆心相同，半径不同。

#### 3.2.1 展开长度（Developed Length）

**展开长度（developed length）**：按要求的半径完成一个弯所需要的直管长度，也就是消耗在弯里的那一段。

每一个弯都是圆的一部分。90° 是整圆周的四分之一。先算出整圆的周长，再取四分之一。

周长用圆周率 \(\pi\)。它是周长与直径之比。弯管用 **3.14** 就够。

\[
C=2\pi r
\]

\(\pi\) 对应 180°。90° 是 180° 的一半，所以是 \(\pi/2\)。\(\pi/2=1.57\)。90° 弧的展开长度是：

\[
\text{展开长度}=1.57\times r
\]

例如半径 2 英尺的 90° 弯：

\[
1.57\times 2'=3.14'
\]

分段弯放样时会反复用到展开长度。角度小于 90° 时，乘数比 1.57 小。

#### 3.2.2 增益（Gain）

弯是圆弧，不是尖角。用圆弧拐 90°，比走一个尖角省下一点管子。弯是抄近路。省下的长度叫增益（gain, \(G\)）。

**增益（gain）**：按半径弯，比起按尖角拐，省下来的导管长度。

现场尺寸是按直角量的，所以下料必须把增益算进去。图 27 里，沿弧的展开长度 \(C\) 短于 \(A+B\)。增益就是 \((A+B)\) 与展开长度之差。

更省事的算法是：弯的半径乘以增益系数。表 4 的左列是 10° 一档，顶行是 1° 一档。例如 45°：找到左列 40°，再向右读到标着 5° 的那一列，系数是 **0.0430**。增益 = 系数 × 半径。

90° 的系数是 **0.4292**。图 27 的半径如果是 24 英寸：

\[
G=24"\times 0.4292=10.30"
\]

0.30 英寸换成十六分之几：\(0.30\times 16=4.8\)，四舍五入到 5，所以是 5/16。现场写成 **10 5/16 英寸**。附录里最接近 0.30 的是 0.296875 英寸，等于 19/64。现场很少用到六十四分之一。十六分之一就够，很多弯用到八分之一也合理。表上最接近的十六分之一是 5/16 英寸，小数是 0.3125。

再练一次。45°、半径 15 英寸，系数 0.0430：

\[
0.0430\times 15"=0.645"
\]

\(0.645\times 16=10.32\)，四舍五入到 10，10/16 = **5/8 英寸**。

增益影响下料长度，下料长度也叫总长。一端或两端要接到固定点时，必须把增益算进去。

书里有一句：“如果 90° 的增益是 10 英寸，45° 的增益就是它的一半，5 英寸。”这句和表 4 对不上。45° 的系数 0.0430，大约只是 90° 系数 0.4292 的十分之一，不是一半。上面 15 英寸的例子用的就是表：0.645 英寸，而不是把 90° 增益对半。做题和放样按表 4，不要用“对半”。

**表 4　弯的增益系数（已按坐标逐格核对）**

顶行是在左列角度上再加的度数。45° 在 40° 那一行、5° 那一列。

|  | +0° | +1° | +2° | +3° | +4° | +5° | +6° | +7° | +8° | +9° |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 0° | 0 | 0 | 0 | 0 | 0 | 0 | 0.0001 | 0.0001 | 0.0003 | 0.0003 |
| 10° | 0.0005 | 0.0006 | 0.0008 | 0.001 | 0.0013 | 0.0015 | 0.0018 | 0.0022 | 0.0026 | 0.0031 |
| 20° | 0.0036 | 0.0042 | 0.0048 | 0.0055 | 0.0062 | 0.0071 | 0.0079 | 0.0090 | 0.0100 | 0.0111 |
| 30° | 0.0126 | 0.0136 | 0.0150 | 0.0165 | 0.0181 | 0.0197 | 0.0215 | 0.0234 | 0.0254 | 0.0276 |
| 40° | 0.0298 | 0.0322 | 0.0347 | 0.0373 | 0.0400 | 0.0430 | 0.0461 | 0.0493 | 0.0527 | 0.0562 |
| 50° | 0.0600 | 0.0637 | 0.0679 | 0.0721 | 0.0766 | 0.0812 | 0.0860 | 0.0911 | 0.0963 | 0.1018 |
| 60° | 0.1075 | 0.1134 | 0.1196 | 0.1260 | 0.1327 | 0.1397 | 0.1469 | 0.1544 | 0.1622 | 0.1703 |
| 70° | 0.1787 | 0.1874 | 0.1964 | 0.2058 | 0.2156 | 0.2257 | 0.2361 | 0.2470 | 0.2582 | 0.2699 |
| 80° | 0.2819 | 0.2944 | 0.3074 | 0.3208 | 0.3347 | 0.3491 | 0.3640 | 0.3795 | 0.3955 | 0.4121 |
| 90° | 0.4292 |  |  |  |  |  |  |  |  |  |

90° 时还可以写成：

\[
G=(2\times r)-\text{展开长度}
\]

因为展开长度是 \(1.57r\)，所以 \(G=2r-1.57r=0.43r\)。用更细的 \(\pi/2=1.5708\)，就得到表上的 0.4292。两种写法是一回事。

#### 3.2.3 把几何用到 90° 弯上（Applying Geometry to a 90° Bend）

90° 短立管是最基本的弯。放样前要知道两件事：

- 想要的升起高度。
- 这把弯管器的起弯量（take-up），也叫弯的扣减（bend deduction, deduct）。

**短立管（stub-up）**：一段导管的升起。通常指比较短的立起。

**起弯量（take-up）**：为了让弯落在正确的位置，必须从想要的立起高度里减去的长度。对准的是弯管器或弯靴上的一个基准点。也叫扣减（deduct）。

升起高度来自现场测量。起弯量用来决定管子上的哪一点对准弯管器。手弯器的起弯量通常印在标签上，或铸在弯靴上。如果把弯管器对准弯的中心记号，弯不会落在该在的地方。短立管如果不扣起弯量，立起来会比想要的矮。起弯量跟弯管器走。同规格的手弯器，起弯量通常差不多，但仍然要以手上这一把为准。

**例：1/2 英寸导管的背对背 90°。** 第一段立起 2 英尺，进一个拉线盒。第二段立起 3 英尺。两段立起之间的背对背尺寸是 4 英尺。书中已经算出每个 90° 的增益是 **2 1/2 英寸**。求下料长度。

两个 90°，总增益 \(G_T=2\times 2\tfrac{1}{2}"=5"\)。

直段合计 \(2'+4'+3'=9'\)。

\[
\text{下料长度}=9'-5"=8'-7"
\]

然后看这把弯管器上、这个管径的起弯量。书中说，1/2 英寸 EMT 手弯器的常见起弯量是 **5 英寸**。这是书里给出的常见值，不是所有弯管器的规定数。从 3 英尺那一端起弯时，先把 3 英尺化成 36 英寸：

\[
36"-5"=31"
\]

从切好的管端量 31 英寸，绕管子划一圈。这个记号对准弯管器上的起弯记号。多数弯管器有箭头或别的记号表示弯从哪里开始。

弯的时候，管子放进弯管器，弯是朝着量尺寸的那一端做的。

### 3.0.0 小节复习

1. 把三角函数用到导管的弯上时，两个弯中心之间的距离对应直角三角形的哪一边？
   - a. 斜边
   - b. 对边
   - c. 邻边
   - d. 底边
2. 求展开长度时，90° 弯的长度和圆周率是什么关系？
   - a. 半径乘以四分之一的 \(\pi\)（0.785）
   - b. 半径乘以二分之一的 \(\pi\)（1.57）
   - c. 半径乘以 \(\pi\)（3.14）
   - d. 半径乘以两倍的 \(\pi\)（6.28）

**答案**

1. **a**。偏置的斜管就是斜边 \(H\)。对边是高度，邻边是沿原来方向前进的长度。
2. **b**。90° 是半圆的一半，所以是 \(\pi/2=1.57\)。半径 2 英尺时，展开长度是 \(1.57\times 2=3.14\) 英尺。整圆才是 \(2\pi r\)。

---

## 4.0.0 弯的放样和弯管器（Bend Layouts and Benders）

弯完之后导管仍必须是圆的。不圆，穿线就卡。弯靴或随动条用错，管子会压扁或打折。

虽然大多数时候弯的是钢导管，有时也要弯铝导管。刚性铝导管的贸易尺寸从 **1/2 英寸到 6 英寸**。它比钢轻，当作接地通路时电阻也更低。

铝不容易弯得又一致又准确。同一捆里的两根，用完全相同的做法，结果也不一定一样。这是金属本身的性质。一次成型的弯靴还常常啃进铝管，划出刻痕。弯喉处管子贴着弯靴走，容易起皱。在弯靴上涂凡士林，或 WD-40 之类的润滑剂，管子更容易滑过去，弯完也更好取下来。

这一节的实操和 3.0.0 相同：手弯 90°、背对背、偏置和精确高度的短立管；机械或动力弯管器做带额外 1 英寸间隙的偏置和三弯或四弯鞍形弯。

### 4.1.0 手弯器（Hand Benders）

手弯器便携，不需要电。它按特定规格的 EMT、IMC 和/或 RMC 来做。人产生不了弯大管子所需要的力和杠杆，所以没有为大管子做的手弯器。

手弯器用于公称 **1/2 英寸到 1 1/4 英寸**。RMC 的外径比同公称的 EMT 略大，所以一把弯 3/4 英寸 EMT 的手弯器，也能弯 1/2 英寸 RMC。再大一号的手弯器弯 1 英寸 EMT 或 3/4 英寸 RMC。

EMT 最好弯，适合入门。弯之前先看厂家贴的标签和说明书，上面有起弯量和弯法。图 30 上常见的记号：

- 箭头：对准弯的起点。
- 缺口：找鞍形弯的中心。
- 星号：90° 弯的背部。
- 角度刻度。
- 起弯尺寸。

做一个简单的 EMT 弯：

1. 整个过程中，管子放在稳固、平整、硬的面上。手弯器靠一只脚和两只手用力（图 31）。
2. 管子穿进弯管器，把弯管器上正确的记号对准管子上弯应该开始的那一点。
3. 一只脚踩住管子，另一只脚踩踏板。脚持续压住弯管器后部，双手把手柄拉下来。一个完整的弯要一次做完，中途不要重新放管子或弯管器。
4. 看弯靴侧面的角度记号，到了想要的角度就停。

不要让管子在弯曲时从台面翘起来，也不要在软地面上弯。这两种情况都会让弯管器外面的那段管子变形。

#### 4.1.1 分段弯管器（Hickey Benders）

有时会和手弯器搞混的是 hickey（图 32）。它和手弯器相像，但用来做分段弯。用 hickey 时，弯和半径都由电工自己形成。普通手弯器的半径是弯靴定死的。

用 hickey 时小心不要压扁或打折（图 33）。打折是因为弯得太急。hickey 对管壁几乎没有支撑，所以只用于 RMC 和 IMC。EMT 太容易打折。

分段弯必须仔细放样，使那些小弯等距、角度正确，最后的总角度才对。放样方法在 4.5.2。

#### 4.1.2 回弹（Springback）

回弹影响每一种弯管器。压力放开之后，导管会弹回一个略小的角度，因为弹性有限度。

**回弹（springback）**：压力放开后，弯过的导管趋向于伸直的程度。

书里给了不止一个说明，不要记成一个固定度数：正文举例说，正好停在 90°，放开后可能回到大约 87°；术语定义里的例子是可能回到 85°。后面电动弯管器的例子则是弯到 95°，回弹后得到 90°。没有窍门能取消回弹。只能知道这一把、这一种管子回弹多少，把弯角相应加大。回弹取决于导管种类和规格、弯角、半径，甚至这批钢的成分。有的弯管器附有多年试验得出的回弹数据。

### 4.2.0 机械弯管器（Mechanical Benders）

小管子常常手弯。弯很多，或者管子到了 1 英寸及以上，用更稳的机械弯管器轻松得多。即使用手弯器弯 1 英寸 EMT，也很费力。动力弯管器更快、更准、更省力。

常用的一种常被叫作 Chicago 弯管器，因为最早由 Chicago Equipment and Manufacturing Company 制造。正式名称是便携机械导管弯管器。现在几家公司都做类似的工具。

随动条和弯靴必须配对，并且贴合所弯导管的断面。它们按某一种导管、某一个规格、某一个半径来做。很多弯靴是铸铝的，鞋和管子之间进了砂或铁屑就容易出坑。弯靴和随动条要当精密工具。损坏以后，弯会不准、打折、出别的缺陷。只用与种类和规格匹配的弯靴和随动条。不要用 EMT 的弯靴去弯 RMC。

使用时，把管子上正确的记号对准弯的起点，固定管子，把长手柄往下拉。长杠杆比手弯器有力得多。

小规格可以一次弯成。更费力的弯，弯管器上的棘轮很有用，可以一小段一小段弯，管子不会在弯管器里移位。机械弯管器也能做分段弯。

配上合适的弯靴和随动条后，典型能力是 **2 英寸 EMT、1 1/4 英寸 IMC，以及 1 1/2 英寸 RMC**。人产生不了弯更粗 RMC 所需要的力。所以 4 英寸 RMC 不用这种机械弯管器。

使用要点：

- 弯管器上带可调指针的弯角规很有用。指针定在想要的角度，拧紧顶丝。拉手柄直到指针对准刻度。第一弯要用弯角规（bend protractor）核对，需要就改指针。后面的弯就和第一弯一样。读角度时，导管的主体必须水平。
- 弯短立管时，弯靴容易往前“爬”，把管端和螺纹挤变形。在套好丝的一端拧上一只管箍，能挡住弯靴，并保护螺纹。每把弯管器都有它能做出的最小立起长度，也就是弯后面那段直管的最短长度。
- 弯偏置时，可以把机械弯管器的前端临时垫高，使第一弯之后管端不蹭地。
- 管子保持干净，弯靴经常擦，弯靴更耐用。

公制换算随弯管器而变。计算时用厂家图表。

#### 4.2.1 给机械弯管器做特性表（Charting a Mechanical Bender）

弯管器附有图表，给出各种弯的增益、起弯量，以及偏置的中心距。图表常贴在机器上，或写在说明书里。这些数据随弯管器变化。

图表找不到时，可以用一段废管弯一下、量一量，自己做表。表里包括最小立起高度、增益，以及从弯管器箭头到弯中心、在 15°、30°、45°、60° 时的距离。下面的英寸数只是书中的例子，必须把你自己量到的数记到你的表上。

1. 取一根 3 英尺长的 1/2 英寸 EMT。
2. 距一端 10 英寸做记号。
3. 用 1/2 英寸机械弯管器和正确的弯靴，把 10 英寸记号对准弯靴起点。弯管器前面放弯角规，把这 10 英寸弯到 15°。取下管子。
4. 把直尺贴在弯的内侧，一端靠在直段上，划过弯部。
5. 直尺改贴到相邻的另一侧，再划一条线。
6. 两条线交叉成 X，这就是弯的中心。
7. 从 10 英寸记号量到弯的中心线。书中例子是 1 英寸，记成 \(15°=1"\)。
8. 再把起弯箭头放回 10 英寸记号，弯到 30°，重复划线。书中例子现在是 1 1/2 英寸：\(30°=1\tfrac{1}{2}"\)。
9. 再弯到 45°。书中例子是 2 英寸。
10. 再弯到 60°。书中例子是 2 1/4 英寸。这一部分就是：

| 角度 | 书中例子：记号到弯中心 |
| --- | --- |
| 15° | 1" |
| 30° | 1 1/2" |
| 45° | 2" |
| 60° | 2 1/4" |

11. 求最小立起长度。起弯记号仍对准 10 英寸记号，弯到 90°。
12. 取下弯管器，从导管背部量到 10 英寸记号。书中假定是 5 英寸。这就是这把弯管器能做出的最小 90° 立起。还要更短，只能在 90° 弯好之后再把管子切掉。
13. 求 90° 的增益。量废管两边的长度。书中是 15 英寸和 23 5/8 英寸。
14. 两边相加：

\[
15"+23\tfrac{5}{8}"=38\tfrac{5}{8}"
\]

15. 减去原来的 3 英尺（36 英寸）：

\[
38\tfrac{5}{8}"-36"=2\tfrac{5}{8}"
\]

16. 2 5/8 英寸就是这把弯管器的增益。完整的例子表是：

| 项目 | 书中这根废管的读数 |
| --- | --- |
| 15° | 1" |
| 30° | 1 1/2" |
| 45° | 2" |
| 60° | 2 1/4" |
| 最小立起 | 5" |
| 增益 | 2 5/8" |

这样做一遍，就能明白厂家的表是怎么来的。很多弯管器上的星号用于背对背弯。在这个例子里，星号在最小立起记号后面 **2 5/8 英寸**，正好等于增益。中心线记号用来对准各种规格的弯心，也可以用来把鞍形弯对准工字梁和工艺管道的中心线。

### 4.3.0 短立管和偏置（Stub-Ups and Offsets）

这两种弯用手弯器或机械弯管器都很快。

#### 4.3.1 弯短立管（Bending Stub-Ups）

要知道这种导管、这个规格在这把弯管器上的起弯量。很多弯管器把数据铸在上面或贴在标签上。表 5 是书中“可能是这样”的例子，不是通用扣减。

**表 5　书中举例的短立管表（已按坐标核对）**

| 规格 | 弯靴半径 | 最小立起高度 | 起弯量（扣减） | 距管端的最小剩余距离 |
| --- | --- | --- | --- | --- |
| 1/2" | 2 5/8" | 6 1/2" | 5" | 1" |
| 3/4" | 4 5/8" | 9 1/2" | 8 1/2" | 1" |
| 1" | 5 7/8" | 12" | 11" | 1" |

**例。** 楼板上要多根 1 英寸 RMC 短立管，每根升起 15 英寸。查这把弯管器上 1 英寸 RMC 的表，15 英寸里要扣 **11 英寸**：

\[
15"-11"=4"
\]

从管端量回 4 英寸，绕一圈做记号，免得放进弯管器后看不到。很多人用黑色记号笔。把记号对准弯管器钩的前面，合上棘轮，压手柄直到弯角规到预设的 90° 刻度。松开，取出，立起高度应当正好是 15 英寸。高度略有偏差，就在继续做之前把尺寸修正。用 EMT 和其他规格再做一次，就能体会起弯量怎样移动记号。

#### 4.3.2 弯偏置（Bending Offsets）

起弯量表上还有常用角度 10°、22 1/2°、30°、45° 的偏置数据。表 6 是一张完整图表的局部，只适用于书中那把机械弯管器。换机器必须换表。有的厂家在说明书里把起弯量表叫 Figure X 表。

**表 6　书中举例：45° 弯的偏置中心距（已按坐标核对）**

| 偏置高度 | 6" | 8" | 10" | 12" | 14" | 16" | 18" |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 45° 时最大规格 | 1/2" | 1" | 1" | 1" | 1" | 1" | 1" |
| 弯心距离 | 8 1/2" | 11 5/16" | 14 1/8" | 16 15/16" | 19 13/16" | 22 5/8" | 25 7/16" |

用 45° 的乘数验算：高度 × 1.414。6 × 1.414 = 8.484，接近 8 1/2。8 × 1.414 = 11.312，即 11 5/16。12 × 1.414 = 16.968，即 16 15/16。这些是图表值，放样时仍以手上那张表为准。

**表 7　书中举例：45° 的起弯量（已按坐标核对）**

| 规格 | 起弯量（扣减） | 距管端的最小剩余距离 |
| --- | --- | --- |
| 1/2" | 2 1/2" | 1" |
| 3/4" | 3 1/4" | 1" |
| 1" | 4 1/4" | 1" |

**例。** 1/2 英寸 RMC 要躲开风管，偏置高度 12 英寸，选用 45°。

1. 量从管子将要终止的地方，到第一弯应该开始的地方，也就是障碍的边缘。本例是 15 英寸。绕管子划一圈，这是记号 1。记号 1 不是弯的记号。弯管器如果对准它，弯会偏。
2. 查起弯量表。表 7 里 1/2 英寸是 **2 1/2 英寸**。
3. 从记号 1 向管端量回这 2 1/2 英寸，得到记号 2。它消化了起弯量，使第一弯的中心落在距管端 15 英寸处。
4. 查偏置距离。表 6 里 12 英寸高度的弯心距是 **16 15/16 英寸**。从记号 2 向第二弯的方向量出这段，得到记号 3，它是第二弯的起点。
5. 记号 2 是第一弯的起点。放进弯管器，记号 2 对准钩的前面。1/2 英寸通常把弯靴前面的棘轮旁路打开，一次弯成。弯出第一个 45°。
6. 手柄向前，松开管子。把管子向前送，直到记号 3 对准钩的前面。
7. 把管子转过来，使管端朝下。第一弯必须和第二弯对齐，否则会出狗腿（dog leg）。管子侧面放一只磁性鱼雷水平尺，帮助对齐。
8. 对齐之后做第二个 45°。偏置高度应当是 12 英寸。

起弯量和弯心距随规格、种类和弯管器变化。走向障碍和离开障碍，放样方向不同，说明书里还有别的做法。

**狗腿（dog leg）**：多个弯之后，沿管子长度的中心线没有保持住，弯是歪的。

避免狗腿可以用防狗腿工具，例如 No-Dog。它的水平尺本身正好是 **1 英寸 × 2 英寸**，安装时也可以当导管之间的垫块。弯之前把它装在管端，转到工具显示水平再弯。第二弯之前再转到水平。

另一种做法：弯管器把管子夹住之后，在远离弯靴的那一端用管卡夹一根支架槽钢。拧紧之前用鱼雷水平尺把槽钢调平，再做第一弯。松开，把管子送到下一个记号，滚动 180°，把槽钢重新调平，再做第二弯。

### 4.4.0 电动弯管器（Electric Benders）

更大的管子用电动或液压弯管器。所有动力弯管机都要注意：

- 先读懂说明书。工具只用在它设计的用途上。
- 缺件、缺护罩或已经损坏的设备不要开。
- 认清并躲开所有夹点。
- 在明亮、不杂乱、管子能自由移动的地方工作。
- 液压接头要干净、拧紧。损坏或磨损的液压软管先换掉。
- 弯靴和随动条当精密工具，不要扔进工具箱。

电动弯管器靠电机、齿轮和其他机械增益。图 44 那种典型机器在有 120 V 电源的地方可以很快做出短立管、偏置和鞍形弯。书中这一个型号能对 **1/2 英寸到 2 英寸** 的 EMT、IMC 或 RMC 做 90° 一次弯成。

图表常常做成贴在机器上的标签。大机器有地方把回弹和偏置数据贴在眼前。有的电动弯管器只卖动力头，各种规格的弯靴和随动条当附件卖，因为买主不一定全要。弯靴可以很快卡上。

图 44 的三位开关也叫悬挂控制（pendant）。中间是断开，机器断电。向上（前进）是弯。向下（反转）是弯完后卸管。手一松，开关自己弹回断开。弯靴上的指针在刻度上显示正在弯的角度。

弯曲系数随机器变化。放样前看厂家图表，也不要刮坏标签。

**例。** 1 1/4 英寸 RMC，要 16 英寸短立管。下面的 14 英寸是这把弯管器、这个规格的表值，不是通用扣减。

1. 查 90° 短立管的起弯量。这把机器、1 1/4 英寸 RMC 的扣减是 **14 英寸**。表上还会给出最小立起：2 英寸加上起弯量，\(14"+2"=16"\)。所以 16 英寸正好是这把机器弯 1 1/4 英寸 RMC 的最小长度。
2. 从一端量 16 英寸，这是记号 1，代表立起长度。再向管端量回 14 英寸，做记号 2。记号 2 距管端应当是 2 英寸。
3. 查回弹。这把机器、这个规格，要弯到 **95°**，回弹之后才是 90°。
4. 管子放进去，记号 2 对准钩的前面。用悬挂开关弯到刻度上的 95°。
5. 松开后应当回到 90°。

差几度时，略微再弯是可以的，尤其是把角度加大。弯过了再想把角度减小就难，因为材料在弯曲中加工硬化，变硬了。跟一把弯管器练熟、随时修正，比弯完再扳回来可靠。

电动弯管器做偏置，步骤和机械弯管器一样，但必须用这一台机器自己的表。

#### 4.4.1 快速弯管器（Speed Benders）

快速弯管器的数字悬挂控制器里带有弯曲表和说明，规格从 **1/2 英寸到 2 英寸**。操作时不必一直按住“向上”。在屏幕上设好想要的弯，启动后机器自己弯到那个角度，并且把回弹补进去。赶工期时这是明显的优点。

### 4.5.0 液压弯管器（Hydraulic Benders）

液压弯管器用来弯大管子。液压泵和油缸代替电机和齿轮，能弯到 **5 英寸** 的刚性导管。设备贵，受力大，必须正确使用和保养才划算。

液压压力很大。使用前仔细检查软管和接头，并戴规定的防护用品。没有在有经验的人监督下受过训练、也不熟悉该机安全和操作说明的，不要上手。即使会用，也要极度小心，搬大管子时始终和一名搭档一起干。

机架、弯靴、随动条和鞍座只要偶尔擦掉灰和油膜。泵、油缸和软管要多留意。要定期查液压油油位。油位低，泵达不到额定压力。只能加该机认可的液压油。普通机油会损坏泵。

弯靴有两种。一次成型弯靴（one-shot shoe）有完整的 90° 半径，管子可以绕着它一次弯到 90°，管壁不塌。前面讲过的放样方法都可以用。分段弯靴（segment shoe）短得多，半径远小于 90°。用它不能一次弯成 90°，否则管壁会塌。分段弯从少则 4 段、多则 30 段拼起来，可以做出半径更大的光滑弯。同心弯常用分段弯，因为半径可以自己选。

液压弯管器主要按活塞走了多远来决定角度。活塞必须走出规定的距离，才得到规定的角度。所以不是把机器设成某个角度，而是查该机的活塞行程表（ram travel），把角度换成每种规格的行程，弯的时候看着行程。高级的机器用摄像头或其他传感器看行程。

**活塞行程（ram travel）**：液压弯管器的活塞为了弯出给定角度所走的距离。

大管子贵，错了既费料又费工。到此为止的公式和放样，只要规格在机器能力之内，机械弯管器和电动弯管器也都能用。

一致地控制液压弯管器角度的办法之一，就是监视活塞行程。

#### 4.5.1 用液压弯管器一次弯成（One-Shot Bending）

图 48 标出普通 90° 弯的基准点。要知道水平段长度和升起、增益、弯曲半径和起弯量。

**水平段长度（leg length）**：从一段直管的端部量到弯。按用途，可以量到中心线、内表面或外表面。水平段是短立管对面的那一端。

1. 按现场量出长度 \(A\) 和 \(B\)（升起和水平段）。
2. \(A+B\)，再减去增益 \(G\)，得到需要的管子长度（下料长度）。
3. 从 \(A\) 或 \(B\) 减去 \(Y\)（增益的一半），找到弯的中心。
4. 算出展开长度。
5. 求出起弯量，在装进弯管器并对准之前，标出弯的起点。

**表 8　书中举例：各种规格短立管的尺寸（已按坐标核对）**

| 规格 | 弯曲半径 \(r\) | 90° 最小展开长度 | 增益 \(G\) | 增益的一半 \(Y\) |
| --- | --- | --- | --- | --- |
| 1/2" | 4" | 6 5/16" | 1 11/16" | 27/32" |
| 3/4" | 4 1/2" | 7 1/16" | 1 15/16" | 31/32" |
| 1" | 5 3/4" | 9" | 2 1/2" | 1 1/4" |
| 1 1/4" | 7 1/4" | 11 3/8" | 3 1/8" | 1 9/16" |
| 1 1/2" | 8 1/4" | 13" | 3 1/2" | 1 3/4" |
| 2" | 9 1/2" | 14 15/16" | 4 1/16" | 2 1/32" |

用 90° 的关系验算 1/2 英寸：展开长度 \(4\times 1.57=6.28\)，接近 6 5/16（6.3125）。增益 \(4\times 0.4292=1.7168\)，接近 1 11/16（1.6875）。一半是 27/32。表上是凑成好用的分数之后的值。

#### 4.5.2 90° 分段弯（90° Segmented Bends）

用液压弯管器分段弯时，要先确定：

- 规格
- 想要的半径
- 总度数
- 展开长度
- 如果管子要装在两个固定点之间，还要增益

90° 的展开长度仍是半径 × 1.57。半径 12 英寸时：

\[
12"\times 1.57=18.84"
\]

多数弯靴上标着弯的中心。找到管子上的弯心之后，其他记号就好标。

然后决定用几“枪”（几段小弯）。奇数最好，这样弯心两侧的段数相等。算出段与段的间距，在弯心两侧做同样多的空档。只有要接到两段已经固定的管子时，才需要增益。

**例 1。** 3 英寸导管，90°，升起 48 英寸，水平段 46 英寸，半径 30 英寸。

1. 展开长度：

\[
30"\times 1.57=47.10"
\]

47.10 英寸按现场写成 **47 1/8 英寸**（47.125）。

2. 90° 的增益：

\[
G=(2\times 30")-47\tfrac{1}{8}"=60"-47.125"=12.875"=12\tfrac{7}{8}"
\]

3. 下料长度：

\[
(46"+48")-12\tfrac{7}{8}"=94"-12.875"=81.125"=81\tfrac{1}{8}"
\]

可以在弯之前就切到这个长度。

4. 展开长度的一半：

\[
47\tfrac{1}{8}"\div 2=23\tfrac{9}{16}"
\]

5. 弯心到升起那一端的距离：

\[
48"-30"+23\tfrac{9}{16}"=41\tfrac{9}{16}"
\]

6. 每段用多少度、一共几段。半径 30 英寸时，每段 **6° 或更小**，弯才光滑。这里用 6°：

\[
90°\div 6°=15\text{ 段}
\]

如果除出来不是奇数，就把每段的角度比最初选择的少 1°。奇数段更容易放样，弯心两侧空档相等。

7. 段间距。先把 47 1/8 写成 47.125：

\[
47.125"\div 15=3.1416\ldots
\]

书中写成 3.14 英寸，或 **3 1/8 英寸**。

8. 弯心记号放在距升起端 41 9/16 英寸处。弯心两侧各标 7 个点，间距 3 1/8 英寸。90° 的弯心记号就是第 15 个记号。

9. 开弯之前，核对第一点到最后一点的距离。它等于展开长度减去一段的间距。相当于两端各去掉半段：

\[
47\tfrac{1}{8}"-3\tfrac{1}{8}"=44"
\]

10. 按说明书把管子固定好，装上弯角规或防狗腿工具。确认用的是 3 英寸分段弯的正确弯靴。刚性机架的弯管器，要把管子支撑向活塞方向移近一个孔，移到已经弯起来的那一侧。

11. 第一个记号弯 6°。量角器读数 6°。卸压，看回弹。如果回到 5°，就再多弯 1°。每一段都要看回弹。

12. 第二个记号弯到 12°，再看回弹。这个角度在回弹之后是对的，后面各段的活塞行程就相同。

13. 一直做到最后一个记号，目标是 90°。正好停在 90°，卸压，回弹过大就修正。结果应当是没有弓背、没有扭转的 90°。

**例 2。** 用分段弯做一个半径 25 英寸的 90° 大弧（sweep）。没有规定的升起或水平段。两端套丝，用管箍接到直管上。

**大弧（sweep）**：半径比普通弯更长的导管弯。

\[
25"\times 1.57=39.25"=39\tfrac{1}{4}"
\]

两端各留 3 英寸直段用来套丝，但必须先确认弯管器能做出这么短的立起。不能的话就把工件加长。加上 6 英寸后，下料长度是 **45 1/4 英寸**。切好、套好丝，把工件中心标成弯心。45 1/4 的一半是 22 5/8，所以中心到每一端是 22 5/8 英寸。展开长度 39 1/4 英寸放在中间，两端各是那 3 英寸直段。

仍用 6°，90° 里是 15 段。

\[
39.25"\div 15=2.6167\approx 2.62"
\]

书中写成 2.62 英寸，或 **2 5/8 英寸**。

从展开长度的一端开始，弯靴中心线对准第一枪的记号，弯到 6°，看回弹。其余 14 段照做，每一段在上一角度上加 6°，再加回弹。做完核对总角度。做到一半、也就是八段之后，角度大约应当是 48°，这时检查一次是好习惯。小误差如果放过去，后面会越叠越大。

#### 4.5.3 用分段弯做偏置（Offsets with Segmented Bends）

两个徐缓的 30° 弯组成偏置。它们要比一次弯成的 30° 更长、更缓，所以用分段弯。两个弯的半径都是 30 英寸，偏置高度也是 30 英寸。两端长度没有规定，可以用整根管子。

90° 用 \(\pi/2\)，因为 3.14 代表半圆，也就是 180°，90° 是其中一半。30° 是这半圆的 1/6，所以乘数是 \(\pi/6\)：

\[
30"\times\frac{\pi}{6}=30"\times 0.523=15.69"
\]

书中把结果写成 **15.7 英寸**。两段一共 \(2\times 15.7=31.4\) 英寸。

两个 30° 弯中心的距离仍用余割。书中这一页把公式写成了 \(H=O\times\cos\theta\)，这是印错的。同一段接着用的是表 2 里 30° 的余割 2，算术是对的：

\[
H=30"\times 2=60"
\]

徐缓的弧这里用八段（书中括号里写“九枪”）。后面的除法按九枪：

\[
15.7"\div 9=1.744\approx 1.74"
\]

书中写成 1.74 英寸，或 **1 3/4 英寸**。每一枪是 \(30°\div 9=3.33°\)。

两个弧都放好之后，管端装防狗腿工具或水平尺。先弯第一段弧，再把管子在弯管器里转过来、重新调平，弯第二段弧。

偏置的乘数总表紧接在分段偏置之后，书中没有另给小节号。图 56 把偏置要用的乘数放在一张表里。这些数不是另搞的一套，就是已经学过的余割、正弦、余弦等。已知量乘以对应的乘数，得到未知量。

符号：\(S\) 是偏置高度（对边），\(L\) 是两个弯中心的距离（斜边），\(R\) 是沿原来方向前进的邻边。表按文字坐标重排如下。计算以中心线为准，所以表不区分规格。

**图 56　偏置乘数（已知 × 乘数 = 未知；已按坐标核对）**

| 已知 → 未知 | 5 5/8° | 11 1/4° | 15° | 22 1/2° | 30° | 37 1/2° | 45° | 60° |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| \(S\rightarrow L\)（余割） | 10.207 | 5.126 | 3.864 | 2.613 | 2.00 | 1.643 | 1.414 | 1.155 |
| \(L\rightarrow S\)（正弦） | 0.098 | 0.195 | 0.259 | 0.383 | 0.50 | 0.609 | 0.707 | 0.866 |
| \(S\rightarrow R\)（余切） | 10.158 | 5.027 | 3.732 | 2.414 | 1.732 | 1.303 | 1.00 | 0.577 |
| \(R\rightarrow S\)（正切） | 0.098 | 0.199 | 0.268 | 0.414 | 0.577 | 0.767 | 1.00 | 1.732 |
| \(R\rightarrow L\)（正割） | 1.005 | 1.02 | 1.035 | 1.082 | 1.155 | 1.260 | 1.414 | 2.00 |
| \(L\rightarrow R\)（余弦） | 0.995 | 0.981 | 0.966 | 0.933 | 0.866 | 0.793 | 0.707 | 0.50 |
| 增益系数 | 0.0002 | 0.0006 | 0.0015 | 0.0051 | 0.0124 | 0.0212 | 0.0430 | 0.1076 |

22 1/2° 那一列、\(L\rightarrow R\) 的 **0.933** 和表 3 对不上。表 3 的 22 1/2° 余弦是 **0.924**，附录里 21° 的余弦才是 0.9336。这一格不要拿去算 22 1/2°。45° 的 0.707、30° 的 2.00 和表 2、表 3 一致，书中的例题用的是这两格。

30° 的增益系数，这张图是 0.0124，表 4 是 0.0126。60° 这张图是 0.1076，表 4 是 0.1075。45° 两边都是 0.0430。例题用的是 0.0430。

现场测量决定偏置高度。角度主要看有没有地方。只有几英寸高时，15° 或 22 1/2° 这种缓角实用。障碍很高时通常要用更陡的角，否则管子要走很长才升到那个高度。角度也影响一段管子里还能放多少弯。越陡，穿线越难。

**例。** 3 英寸导管，偏置高 18 英寸，两个 45°。

找到 \(S\) 在左、\(L\) 在右的那一行，也就是顶行。45° 列的乘数是 1.414。

\[
18"\times 1.414=25.452\approx 25.45"
\]

\(0.45\times 16=7.2\)，四舍五入到 7，所以是 **25 7/16 英寸**。两个弯心相距 25 7/16 英寸，就得到 18 英寸高、45° 的偏置。

如果偏置必须接在两个已经固定的点之间，弯之前要知道总长 \(L_O\)：

\[
L_O=(A+L+B)-(2\times G)
\]

- \(A\)：偏置上端需要的直段
- \(L\)：弯心距
- \(B\)：偏置下端需要的直段
- \(G\)：一个弯的增益

设上端直段 36 英寸，下端直段 48 英寸，弯的半径 15 英寸。图 56 里 45° 的增益系数是 0.0430：

\[
G=15"\times 0.0430=0.645"
\]

\[
L_O=(36"+25.45"+48")-(2\times 0.645")
\]

\[
L_O=109.45"-1.29"=108.16"
\]

\(0.16\times 16=2.56\)，四舍五入到 3，所以大约 **108 3/16 英寸**。弯完之后应当正好落在两个固定点之间。最好在套丝（如果需要）和弯曲之前就按这个长度切好。

#### 4.5.4 同心弯（Concentric Bends）

两根或更多平行导管朝同一方向拐时，用同心弯。先定最内侧那根的半径。

图 60 是四根 2 英寸 RMC 的同心 90°。第一弯半径 20 英寸。第二弯的半径等于第一弯半径，加上第一根管子的外径，再加上想要的间距。半径按中心线，不是按外皮。

- 最内侧半径 = 20"
- 2 英寸 RMC 的外径 = 2 3/8"
- 间距 = 2"

\[
20"+2\tfrac{3}{8}"+2"=24\tfrac{3}{8}"
\]

比 20 英寸大了 4 3/8 英寸。后面每一根都再加这同一个 4 3/8 英寸。图上第三根是 **28 3/4 英寸**，第四根是 **33 1/8 英寸**。

\[
24\tfrac{3}{8}+4\tfrac{3}{8}=28\tfrac{3}{4},\qquad 28\tfrac{3}{4}+4\tfrac{3}{8}=33\tfrac{1}{8}
\]

90° 的展开长度是半径 × 1.57。第一弯：

\[
20"\times 1.57=31.4"
\]

四根都分成 15 枪，每枪 6°。第一根的间距：

\[
31.4"\div 15=2.093\approx 2.09"
\]

书中写成 2.09 英寸，或 **2 1/16 英寸**。记号做在弯心线的左右。弯心在弯必须开始之处再量出展开长度的一半：31.4 的一半是 15.7 英寸，或 **15 11/16 英寸**。每一根都要重做展开长度、弯心和间距。

第二弯：

\[
24.375"\times 1.57=38.26875\approx 38.27"
\]

\[
38.27"\div 15=2.551\approx 2.55"
\]

书中写成 2.55 英寸，或 **2 9/16 英寸**。半径变大，展开长度变大，记号间距也变大。每一根的段数和每段的角度必须相同。

书让读者自己算第三、第四根的间距。图上半径已经给出，用同一套算法：

\[
28.75"\times 1.57=45.1375,\qquad 45.1375\div 15=3.009
\]

\[
33.125"\times 1.57=52.006,\qquad 52.006\div 15=3.467
\]

大约是 3.01 英寸和 3.47 英寸。这是按书中方法续算的，不是书里印出的答案。

如果立起和水平段长度有规定，还要算增益，弯才会从每根管子上正确的位置开始。

各根规格不一样时，下一根的半径这样求：

1. 定最内侧的半径。
2. 加上最内侧管子外径的一半，再加下一根外径的一半。
3. 加上两根之间想要的净距。
4. 再加上最内侧的半径。

最内侧的同心弯最好做得足够大，将来还能在里面再加一两根。也可以加在最外侧，但那不一定总办得到。

同心的意思是共用圆心。如果每根都弯成同一个半径再并排摆，外侧的会和内侧的分开，平行保持不住。

#### 4.5.5 鞍形弯（Saddle Bends）

鞍形弯先躲开障碍，再回到原来的平面。障碍比较窄、比较圆，例如一根 3 英寸管子，用三弯鞍。障碍又宽、角又方，用四弯鞍。

用表之前对一下，确认这张表就是现在的材料和这种弯。用错表是报废的常见原因。

**例 1。** 2 英寸 RMC 越过一根 3 英寸水管，间隙 1/4 英寸，用三弯鞍。表 9 就是按 2 英寸 RMC 再加 1/4 英寸间隙做的。厂家的这种表，和前面给机械弯管器做特性表是同一类东西。

**表 9　2 英寸 RMC 的三弯鞍（含 1/4 英寸间隙；已按坐标核对）**

| 障碍高度 | 最小长度 E–C | 弯间距 C–C | 第 1 弯 | 第 2 弯 | 第 3 弯 |
| --- | --- | --- | --- | --- | --- |
| 1" | 20" | 16" | 6° | 12° | 6° |
| 1 1/4" | 20" | 16" | 7° | 14° | 7° |
| 1 1/2" | 20" | 16" | 8° | 16° | 8° |
| 2" | 20" | 15 7/8" | 10° | 20° | 10° |
| 2 1/2" | 20" | 15 3/4" | 12 1/2° | 25° | 12 1/2° |
| 3" | 20" | 15 5/8" | 15° | 30° | 15° |
| 3 1/2" | 20" | 15 1/2" | 18° | 36° | 18° |
| 4" | 20" | 15 1/2" | 20° | 40° | 20° |

从障碍高度 3 英寸那一行往右读。弯心以外至少还要 **20 英寸** 管子（E–C），这把弯管器才弯得完，并且端部留下直段。弯心距 C–C 是 **15 5/8 英寸**。第 1 弯和第 3 弯是 15°，中间第 2 弯是 30°。

按表在管子上做记号。放进弯管器，加上磁性水平尺或防狗腿工具：

- 第 1 弯弯到 15°。
- 卸压，管子在弯管器里调头，调平，第 2 弯弯到 30°。
- 再卸压、调头、调平，第 3 弯弯到 15°。
- 卸压，取出，检查鞍形。

**例 2。** 1 英寸 RMC 的四弯鞍，越过 10 英寸高的工字梁，梁和导管之间要 1 英寸间隙。从管端到工字梁中心是 3 英尺。梁宽 6 英寸，所以要用四弯鞍。四个角都是 45°。

鞍顶两个上弯点之间的距离，图上是 10 英寸。这是测量的人自己定的。别人可以选 8 英寸，让鞍更贴梁。只要管子能过梁的外缘就可以。即使 6 英寸，多半也过得去，只是会贴得很近。

先求每一侧上弯心和下弯心的距离。左右对称。每一侧升起的斜长就是斜边：

\[
H=\csc\theta\times O
\]

鞍的高度是 \(10"+1"=11"\)。45° 的余割是 1.414：

\[
H=1.414\times 11"=15.554\approx 15.55"
\]

如果是一条直线，鞍的中心会在距管端 3 英尺处。斜边把需要的管子加长了。加长量等于斜边减邻边，这叫收缩量（shrinkage）。

\[
A=\cos 45°\times H=0.707\times 15.55"=10.99385\approx 10.99"
\]

\[
15.55"-10.99"=4.56"
\]

\(0.56\times 16=8.96\)，四舍五入到 9，所以是 **4 9/16 英寸**。

收缩量也可以查弯管器附带的表。它取决于偏置角度和总升起。表 10 是例子，不同弯管器会有小差别。

**表 10　书中举例：每英寸升起的收缩量**

| 偏置角度 | 每英寸升起的收缩 |
| --- | --- |
| 22 1/2° | 3/16" |
| 30° | 1/4" |
| 45° | 3/8" |
| 60° | 1/2" |

45° 是每英寸升起 3/8 英寸。这里升起是 11 英寸，管子是 1 英寸，书中改用 **12 英寸** 来乘：

\[
\tfrac{3}{8}"\times 12"=4\tfrac{1}{2}"
\]

和三角算出的 4.56 英寸接近。书里把它叫作 nearly the same。两套数都留在笔记里，不要再另造第三个扣减。

把收缩量加到 3 英尺上，得到鞍中心的尺寸。3 英尺先写成 36 英寸：

\[
36"+4.56"=40.56"
\]

\(0.56\times 16=8.96\approx 9\)，即 **40 9/16 英寸**。

从鞍中心到右侧接线盒也是 3 英尺，左右对称，所以下料长度是：

\[
40.56"\times 2=81.12"
\]

书中写成 81.12 英寸，或 **81 1/8 英寸**。按 40 9/16 的两倍则是 \(81\tfrac{1}{8}\)，和 81.12 的舍入差在十六分之一以内。

切到这个长度，找到工件中心。再从中心向两侧标弯心。图 66 里，中心到两侧上弯心各是鞍顶宽度的一半。鞍顶如果取 10 英寸，就是各 **5 英寸**。上弯心再到下弯心是算出来的 **15.55 英寸**。

弯的时候从一端依次做到另一端，该转管子就转。用水平尺或防狗腿工具保持对齐。总长还取决于规格、种类和弯管器。始终按这把弯管器的说明书做。

弯之前停一下。看管子，看记号，想它绕过弯靴之后是什么样子。想几秒，能省下很多废料和返工。

### 4.0.0 小节复习

1. hickey 可以在 RMC 上做分段弯，但它主要是为 EMT 设计的。
   - a. 对
   - b. 错
2. 弯很短的立管时，立管上已经套好的丝可以用什么保护？
   - a. 用防狗腿工具
   - b. 在螺纹上拧一只管箍
   - c. 把管子在弯管器里调头
   - d. 用厚胶带把螺纹包起来
3. 做 12 英寸的短立管，3/4 英寸 EMT，机械弯管器上这个规格的起弯量是 8 1/2 英寸。弯的记号在哪里？
   - a. 距管端 3 1/2 英寸
   - b. 距管端 8 1/2 英寸
   - c. 距管端 12 英寸
   - d. 距管端 20 1/2 英寸
4. 做 90° 短立管时，量出立起高度之后，必须先用哪一个值，才能在管子上做弯的记号？
   - a. 增益
   - b. 起弯量
   - c. 展开长度
   - d. 预计的回弹
5. 几根导管做同心的分段弯时，即使贸易尺寸不同，每一弯最好怎样放样？
   - a. 用相同的弯曲半径
   - b. 用大于 15° 的弯角
   - c. 用奇数段
   - d. 间距里不管导管规格

**答案**

1. **b**。hickey 只用于 RMC 和 IMC。它对管壁几乎没有支撑，EMT 会打折。
2. **b**。短立管上弯靴会往前爬。拧上管箍能挡住它，并保护螺纹。
3. **a**。\(12"-8\tfrac{1}{2}"=3\tfrac{1}{2}"\)。8 1/2 英寸是这一问给出的那把弯管器的起弯量。
4. **b**。记号位置是立起高度减去起弯量。增益用于下料长度，不用于这个起弯记号。
5. **c**。奇数段让弯心两侧空档相等。各根的段数和每段角度要相同，间距随半径加大。半径不能都相同，否则平行保持不住。

---

## 5.0.0 加工 PVC 导管（Working with PVC Conduit）

PVC 电气导管和管件可以直埋，也可以装在建筑物的墙、地板、吊顶里，装在煤渣填充里，以及潮湿或干燥场所。NEC 禁止在某些危险场所使用 PVC，例如有爆炸性气体的地方。用途、限制和安装见 **NEC 第 352 条**。

给水管道用的 PVC 通常是白色的。电气导管通常是灰色的，因为加了紫外线（UV）防护。这种添加剂使它不适合饮用水。电气导管绝不能拿去当水管。反过来，水管用的 PVC 也没有按电气用途列名。必须用列名为电气用途的产品。

这一节没有实操任务。

### 5.1.0 安装前的准备（Preparing PVC Conduit for Installation）

PVC 可以用细齿手锯或手持 PVC 割刀切（图 7 在金属那一节；PVC 的工具是图 67）。手持割刀只能切较小的贸易尺寸。

用锯时，要用斜口箱保证切口方正。也可以绕管子划一圈方正的线，锯的时候跟着线走。**1 1/4 英寸及以下**可以用手持 PVC 割刀。它切口光、速度快。用锯切时，内外都会留下必须去掉的毛边。

窄地方可以用尼龙绳切 PVC。戴上手套，把绳子在管子上拉紧，来回拉。

PVC 够软，用手工具很快就能铰口。NEC 同样要求切断后铰口、去毛刺。图 68 有三种手持 PVC 铰刀。其中两种可以先铰内壁，再反过来倒外棱。第三种刀片会转，内棱铰得好，但不能倒外棱。半圆锉也可以铰和修光。塑料不必用电动工具。

#### 5.1.1 弯曲 PVC（Bending PVC Conduit）

PVC 导管和管件常见规格从 **1/2 英寸到 6 英寸**。成品弯头有 **11 1/4°、22 1/2°、30°、45° 和 90°**。1/2 英寸到 6 英寸还有柔性弯头。和直管一样，弯头可以一端或两端做成承口（belled，端部扩开），这样就不用再加管箍。当地库存里通常只有 45° 和 90°，其他角度往往现货没有。

平口的直管和平口弯头要用管箍来接。导管体、盒子、转换接头、弯头和其他管件与 PVC 配合使用。也可以自己弯出弧、踢弯、鞍形弯和偏置。

用加热器弯，也叫热盒（hot box，图 70）。先看说明书。PVC 在加热器里要一直转动，受热才均匀。热够了取出来，用手弯。

多数加热器是电热的，也有用液化石油气（LP）的。现场没有电源时，LP 有用。先预热。无论哪一种，都只在通风良好的地方用。

要戴隔热手套，例如电焊手套。外壳会很烫，不要碰。存放前要冷却，免得起火。旁边放灭火器。电热式可能超过普通 15 安插座的容量，先确认插座带得动。

放进热盒时，要弯的那一段放在盒子中间。较小的热盒往往只从一侧加热，所以必须一直用手把管子转动。

不要过热。小规格大约 **30 秒**可以弯。大规格可能要一两分钟。关键是熟悉这台加热器。过热的 PVC 会变成褐色。一边发褐，是加热时没有一直转。所以不要用喷灯或其他不好精确控制的热源。只要有烧焦、起皱、压扁或打折，就报废。

热够了要小心地取出来，它可能发软下垂。没有样板也能弯，但很难把角度和半径保持住。胶合板样板可以自己做。图 73 那种成品样板更稳，能做三种规格，并且把导管下半圈托住。把温热的管子放进样板，轻轻弯出形状，让它冷却变硬。还在样板里时，用湿海绵或湿布帮助冷却。取出后再用湿布擦一遍。

样板适合常用角度和标准半径。更大的弧可以在地面或工作台上用粉笔按尺寸划出曲线，绳子加粉笔能划出光滑的弧。把热好的管子对到粉线上，拿住，直到比较凉。不拿住，PVC 会往原来的形状回弹。

也可以把热好的管子拿到安装位置上成形。小管子做看不见的弯或复合弯时，这个办法特别好。

**2 英寸及以上**容易起皱或压扁。图 76 那种堵头组用气压帮 PVC 保持形状，规格大约 2 英寸到 4 英寸。

1. 要弯的那一段，两端各塞上匹配的堵头。
2. 加热之前，用手动气泵加压到大约 **3 psi 到 5 psi**。
3. 弯好并且凉到能保持形状之前，堵头不要拿掉。

有一种不加热就能弯较小 PVC 的工具，叫 Pipe Viper，像弯软铜用的弹簧，但弹簧是塞在管子里面的。弯铜的弹簧套在外面。弹簧撑住管壁，防止打折。PVC 会回弹，所以要略微弯过一点，再把弹簧拉出来。大规格也可以加热和弹簧一起用，让弯更光滑、更一致。

灰色是电气上最常见的颜色。其他颜色在管道工程里也会出现，不要凭颜色猜测管子里是什么：

- 黑或白：需要融入环境时，电气上也可能指定用。
- 红：常和火灾报警连在一起。
- 橙：书里写了两次。一次是保护地下导体和电缆，一次是保护光纤。
- 绿：最常用于医疗卫生。
- 蓝：数据和通信。
- 黄：有时用于高压。
- 紫：常用于安防。

用溶剂型胶粘接。溶剂和胶有危害。工作地点要通风，戴手套和护目镜，并遵守产品和安全说明。

接法：

1. 切到长度，内外棱都铰好。
2. 把导管和管件的配合面擦干净，并且都要干燥。
3. 在导管外端，以及管件或另一段的承口里，涂一薄层、涂均匀。胶太多会在里面堆积，把管子堵住。
4. 边转边插到底，再转大约半圈，让胶布匀。溶剂一开始起作用，管子常常会往外退一点。要用力按住大约 **10 到 15 秒**。

胶一涂上就要马上组装。涂法和胶的品种可能由 PVC 厂家规定。固化时间随环境温度和相对湿度变化。

### 5.2.0 组装和安装（Assembly and Installation Considerations）

#### 5.2.1 安装注意事项（Installation Considerations）

PVC 必须有足够的支撑，高温时尤其重要。

**NEC 352.30** 讲支撑。**352.30(A)**：每个终端的 **3 英尺**以内必须固定牢，例如出线盒或导管体。**表 352.30(B)** 按规格给出支撑的最大间距。书中表 11 是这张表的摘要。水平段支撑不够，就会在支撑之间下垂。

**表 11　PVC 支撑的最大间距（已按坐标核对）**

| 贸易尺寸 | 最大间距 |
| --- | --- |
| 1/2" 到 1" | 3' |
| 1 1/4" 到 2" | 5' |
| 2 1/2" 到 3" | 6' |
| 3 1/2" 到 5" | 7' |
| 6" | 8' |

这些是最大间距，更密往往更好。PVC 不能用来吊灯具。不要让它承受比一个导管体更重的东西。支撑不足的 PVC，时间久了会下垂。

金属导管也有很小的胀缩，PVC 则随温度明显胀缩。长距离、温差大的地方最麻烦。不考虑胀缩，本来笔直的管子会变成波浪。大多数地下安装和有空调的场所问题不大，因为温度变化不大。但暖通空调制冷系统一旦停了，有空调的场所也会变成没有空调的场所。

**表 12　PVC 胀缩（已按坐标核对；与 NEC 表 352.44 同类）**

长度变化是每 100 英尺 PVC。摄氏是书上印的温度变化换算，不是环境温度本身。

| 相对安装时的温度变化 | 每 100 英尺的长度变化 |
| --- | --- |
| 5°F（3°C） | 0.20" |
| 10°F（6°C） | 0.41" |
| 15°F（8°C） | 0.61" |
| 20°F（11°C） | 0.81" |
| 25°F（14°C） | 1.01" |
| 30°F（17°C） | 1.22" |
| 35°F（19°C） | 1.42" |
| 40°F（20°C） | 1.62" |
| 45°F（25°C） | 1.83" |
| 50°F（28°C） | 2.03" |
| 55°F（31°C） | 2.23" |
| 60°F（33°C） | 2.43" |
| 65°F（36°C） | 2.64" |
| 70°F（39°C） | 2.84" |
| 75°F（42°C） | 3.04" |
| 80°F（44°C） | 3.24" |
| 85°F（47°C） | 3.45" |
| 90°F（50°C） | 3.65" |
| 95°F（53°C） | 3.85" |
| 100°F（56°C） | 4.06" |

40°F 的温度变化约等于 22°C（\(40\times 5/9\approx 22.2\)）。书上印成 20°C，这一格的摄氏是粗的。英寸栏 1.62 与前后行是齐的，做长度计算用英寸栏。

**NEC 352.44** 要求：在盒子、箱柜、弯头等固定点之间，预计长度变化达到 **1/4 英寸或更多**时，要加伸缩接头。1/4 英寸并不多。每天 20°F（书上的 11°C）的变化，大约 30 英尺的管子就会变化 1/4 英寸。验算：20°F 对应每 100 英尺 0.81 英寸，\(0.25/0.81\times 100\approx 30.9\) 英尺，和书上的“大约 30 英尺”一致。季节变化时还要再想一想。

伸缩接头（图 77）装在靠近固定端的地方。两节管子互相套着滑动，中间的 O 形圈保持水密。

安装时既要看当时的温度，也要看预计的温度范围。间隙设错就不行。冷天如果把接头完全推死，温度升高时没有伸长的余地。夏天如果拉到头，降温时就没有收缩的余地。

图 78：接头的套筒端靠近一个固定点，并紧紧固定在墙上。放在终端 3 英尺以内，就满足 NEC 对这个距离内必须支撑的要求。另一端的管卡要松，管子才能伸缩。

下面是粗略的设定方法。更准的计算看接头厂家的资料。这些做法假定当地常年温度大约是 10°F 到 90°F（−12°C 到 32°C）：

- 安装时大约 45°F 到 55°F（7°C 到 13°C），活塞放在行程中点附近。
- 接近范围底部，10°F 到 25°F（−12°C 到 −4°C），活塞拉出到最大伸出量的大约四分之三。
- 接近范围顶部，75°F 到 90°F（24°C 到 32°C），活塞只伸出大约四分之一。

很长的管子可能要不止一个伸缩接头。**1 1/2 英寸及以下**的伸缩接头，典型行程是 **4 英寸**。更大的通常有 **8 英寸**行程。

**小节计算，复习题第 2 题会用到。** 安装时室外 20°F，温度升到 90°F，50 英尺直管会变长多少？

\[
90°F-20°F=70°F
\]

表 12 里 70°F 的变化是每 100 英尺 **2.84 英寸**。50 英尺是一半：

\[
2.84"\div 2=1.42"
\]

### 5.0.0 小节复习

1. 要把 PVC 弯成常用角度、并且半径一致，最好用什么？
   - a. 大弧
   - b. 样板
   - c. 导管 hickey
   - d. 动力弯管器
2. 室外 20°F 时安装一段 50 英尺的直 PVC。温度升到 90°F 时，管子会变长多少？
   - a. 0.41"
   - b. 1.42"
   - c. 1.62"
   - d. 2.84"

**答案**

1. **b**。样板把角度和半径保持住。hickey 和金属动力弯管器不是弯 PVC 的工具。大弧是弯的一种形状，不是保证一致半径的工具。
2. **b**。温差 \(90-20=70°F\)。表 12：每 100 英尺是 2.84 英寸。50 英尺是一半，\(2.84\div 2=1.42\) 英寸。2.84 英寸是 100 英尺的变化，不是 50 英尺。

---

## 模块复习题

奇数题的官方答案在书后附录。偶数题按本节内容判断。计算题把算术写出来。

1. 用管子割刀切导管时，每转一圈之后，手柄应当再紧多少？
   - a. 四分之一圈
   - b. 半圈
   - c. 四分之三圈
   - d. 一整圈
2. 随导管规格不同，每英寸牙数的范围是多少？
   - a. 每英寸 2 到 8 牙
   - b. 每英寸 8 到 18 牙
   - c. 每英寸 18 到 24 牙
   - d. 每英寸 24 到 32 牙
3. NEC 对给定规格规定的最小弯曲半径，一次弯成和分段弯是不同的。
   - a. 对
   - b. 错
4. 拉线点之间，最多允许几个 90°？
   - a. 一个
   - b. 两个
   - c. 三个
   - d. 四个
5. 做一个偏置需要两个弯。下面哪一句对？
   - a. 每个弯的角度必须正好是 45°。
   - b. 每个弯的角度绝不能超过 30°。
   - c. 两个弯的角度应当始终相同。
   - d. 较大的偏置应当始终用很缓的角度。
6. 求偏置或鞍形弯里、所关心的角的邻边长度，应当用哪一个公式？
   - a. \(A=\sin\theta\div O\)
   - b. \(A=\sin\theta\times O\)
   - c. \(A=\cos\theta\times H\)
   - d. \(A=\csc\theta\div H\)
7. 0.298 英寸换成最接近的十六分之几英寸是多少？
   - a. 1/16"
   - b. 3/16"
   - c. 5/16"
   - d. 7/16"
8. 每一个导管的弯都是圆的一部分。
   - a. 对
   - b. 错
9. 下面哪一个词指消耗在弯里的那一段导管？
   - a. 增益
   - b. 升起
   - c. 斜边
   - d. 展开长度
10. 见复习图。做一个 20 英寸高的偏置，两个弯都是 30°。两个弯中心线之间的距离是多少？
    - a. 10"
    - b. 14.14"
    - c. 34.64"
    - d. 40"
11. 做同心弯。第一弯半径 16 英寸，导管外径 2 英寸，两根之间规定的间距是 3 英寸。第二弯的半径是多少？
    - a. 16"
    - b. 18"
    - c. 19"
    - d. 21"
12. 越过一根 3 英寸管子，鞍形弯应当用几个弯？
    - a. 两个
    - b. 三个
    - c. 四个
    - d. 五个
13. 见复习图：一段带 30° 偏置的导管，偏置高 10 英寸。确定下料长度的第一步是什么？
    - a. 用 30° 的余弦求对边 \(O\) 的长度
    - b. 用 30° 的余割求邻边 \(A\) 的长度
    - c. 用 30° 的余弦求弯心距 \(H\)
    - d. 用 30° 的余割求弯心距 \(H\)
14. 哪一条覆盖 PVC 导管的 NEC 要求？
    - a. NEC 第 342 条
    - b. NEC 第 344 条
    - c. NEC 第 352 条
    - d. NEC 第 358 条
15. 弯较大的 PVC 时，堵头组帮助防止什么？
    - a. 熔化
    - b. 烧焦
    - c. 起皱
    - d. 压力过高

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | a | 1.1.2：每绕一整圈，手柄大约再紧四分之一圈。不要拧得过紧。官方答案，对应 1.1.2。 |
| 2 | b | 1.2.0：每英寸牙数随管径在 8 到 18 之间。1/2 到 3/4 英寸 RMC 是 14，1 到 2 英寸是 11.5。18、24、32 是锯条的齿数，不是管螺纹。 |
| 3 | a | 2.1.0：第 9 章表 2 按弯法分开。2 英寸一次弯成是 9 1/2 英寸，分段弯是 12 英寸。官方答案。 |
| 4 | d | 四个 90° 就是 360°。五个就是 450°，不允许。拉线点之间的总数不得超过 360°。 |
| 5 | c | 2.2.0：偏置是两个角度相同、方向相反的弯。角度可以是 10°、22 1/2°、30°、45° 或其他能做的角，不必总是 45°，也不必总是缓角。高障碍往往要用更陡的角。官方答案。 |
| 6 | c | 3.1.0：\(A=\cos\theta\times H\)。斜边用 \(H=\csc\theta\times O\)，不是用正弦去乘对边来求邻边。 |
| 7 | c | 官方算法：\(0.298\times 16=4.768\)。4.768 四舍五入到 5，分子是 5，所以是 5/16 英寸。对应 3.1.0 的换算步骤。 |
| 8 | a | 3.2.1：每个弯都是圆的一段。90° 是四分之一圆。 |
| 9 | d | 3.2.1：展开长度是按给定半径完成弯所消耗的直管长度。增益是圆弧比尖角省下的长度。升起是高度。斜边是两个弯中心的距离。官方答案。 |
| 10 | d | 30° 的余割是 2，图 56 里 \(S\rightarrow L\) 在 30° 也是 2.00。\(H=20"\times 2=40"\)。20 × 1.414 = 28.28，那是 45°，不在选项里。20 × 1.732 = 34.64，那是把 60° 的正切拿来用，是陷阱，对应选项 c。 |
| 11 | d | 4.5.4：第二弯半径 = 第一弯半径 + 外径 + 间距。\(16"+2"+3"=21"\)。半径量到中心线，所以要加整段外径，再加上净距。官方答案。 |
| 12 | b | 4.5.5：窄而圆的障碍，例如 3 英寸管子，用三弯鞍。宽而方的，例如工字梁，用四弯鞍。 |
| 13 | d | 4.5.5 和 3.1.0：第一步求两个弯中心的距离，也就是斜边 \(H=\csc 30°\times O\)。30° 的余割是 2，所以 \(H=2\times 10"=20"\)。余弦用来求邻边，不是用来求弯心距。官方答案。 |
| 14 | c | 第 352 条是刚性 PVC。342 是 IMC，344 是 RMC，358 是 EMT。 |
| 15 | c | 5.1.1：2 英寸及以上用堵头组，加压约 3 到 5 psi，防止起皱或压扁。烧焦是过热或没有转动造成的，堵头组不解决烧焦。官方答案，对应 5.1.1。 |

---

## 补充练习

1. 下面哪一个是单独一次、小于 90° 的改方向？
   - a. 踢弯
   - b. 偏置
   - c. 鞍形弯
   - d. 短立管
2. NEC 规范导管弯曲的下面哪一项特征？
   - a. 弯曲半径
   - b. 偏置的最小高度
   - c. 偏置弯的最大角度
   - d. 按障碍高度规定鞍形弯里有几个弯
3. 偏置和踢弯有什么不同？
4. 把角度加进 NEC 允许的、拉线点之间的总角度时，偏置和鞍形弯 __________。
   - a. 可以忽略
   - b. 必须算进去
   - c. 小于 22 1/2° 就不必数
   - d. 不管实际角度，每一个都按总共 90° 计算
5. 按 NEC 对拉线点之间总角度的要求，带有 __________ 的一段导管是允许的。
   - a. 四个 90° 再加两个盒边偏置
   - b. 两个 90°、三个 45° 和一个鞍形弯
   - c. 两个 90°、两个 45° 和两个 30°
   - d. 两个 90°、四个 45° 和一个盒边偏置
6. 铝导管的一个缺点是 __________。
   - a. 铝一弯就常常开裂
   - b. 必须用特殊的弯靴
   - c. 不能用一次成型的弯管器弯
   - d. 很难弯得又一致又准确
7. 4 英寸 RMC 会用机械弯管器来弯吗？
8. 对或错？液压弯管器上的一次成型弯靴可以一次操作弯出 90°。
9. 在液压弯管器上一致地控制弯角的一种方法，是监视 __________。
   - a. 液压油油位
   - b. 活塞行程的长度
   - c. 液压油的流量
   - d. 弯管器通电的时间
10. 把式子补完：每个弯的增益 = __________ × 该角度的增益系数。
    - a. 升起
    - b. 起弯量
    - c. 弯曲半径
    - d. 展开长度

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | a | 2.2.0：踢弯是单独一次、小于 90° 的改方向。官方答案。 |
| 2 | a | 2.1.0：NEC 规定最小弯曲半径，量到中心线，查第 9 章表 2。它也限制一段里的总度数，但选项里没有这一条。偏置高度、偏置最大角度、鞍形弯的弯数，都不是 NEC 按障碍高度规定的。 |
| 3 | 偏置至少两个弯，踢弯只有一个 | 2.2.0。官方答案：偏置至少有两个弯，踢弯只有一个。偏置是两个相等的弯、方向相反。踢弯是一次小于 90° 的弯。偏置的第一弯可以叫踢弯。 |
| 4 | b | 每一个弯角都要加进 360°。不能只数 90°，也不能把小角度忽略，更不能把每个偏置或鞍形弯一律当成 90°。一个 45° 偏置本身就是 90°。 |
| 5 | c | 官方答案，对应 2.2.0。把度数加出来：c 是 \(2\times 90+2\times 45+2\times 30=180+90+60=330°\)，不超过 360°。a：四个 90° 已经是 360°，再加盒边偏置就超过。b：\(180+3\times 45=315°\)，再加一个鞍形弯。书中说鞍形弯少则 60°、多则 180°，315+60=375，超过。d：\(180+4\times 45=360°\)，再加盒边偏置就超过。 |
| 6 | d | 4.0.0：同一捆铝管，用同样的做法也不一定弯得一样。一次成型弯靴会划伤它，但并不是不能用一次成型弯靴，书里也没有说铝一弯就裂。 |
| 7 | 不会 | 官方答案，对应 4.2.0。机械弯管器典型能弯到的最大 RMC 是 **1 1/2 英寸**。人产生不了弯更粗管子所需要的力。4 英寸要用液压一类的设备，液压可以到 5 英寸。 |
| 8 | 对 | 4.5.0：一次成型弯靴有完整的 90° 半径，可以一次弯到 90°，管壁不塌。分段弯靴才不能一次弯成 90°。 |
| 9 | b | 4.5.0：角度建立在活塞走出的距离上。查活塞行程表，弯的时候看着行程。油位影响能不能达到压力，但不是用来设定角度的量。官方答案。 |
| 10 | c | 增益 = 弯曲半径 × 该角度的增益系数。90° 是半径 × 0.4292。45° 是半径 × 0.0430。 |

---

## 本模块要记住的 NEC 位置

书中把“一段里不超过 360°”写在 EMT 的 **358.24**。第 9 章表 2 是最小半径，一次弯成和分段弯不是同一个数。现场以正在使用的那一版 NEC 为准。现行规范里，“弯的时候不能把管子弄坏”和“两个拉线点之间总共多少度”，常常是相邻的两条，不要只背一个条号。

| 内容 | 书中给出的位置 |
| --- | --- |
| 最小弯曲半径，量到中心线 | 第 9 章表 2 |
| 2 英寸一次弯成 / 分段弯的例子 | 9 1/2 英寸 / 12 英寸 |
| 弯曲时不得损伤，内径不得缩小 | RMC 344.24(A)；IMC 342.24；PVC 352.24；EMT 358.24 |
| 一段里弯曲总计不超过 360° | 书中写在 358.24。偏置、踢弯、鞍形弯都算 |
| EMT 支撑间距 | 书中说不超过 10 英尺，有限例外。本模块没有再给条号 |
| RMC | 第 344 条 |
| IMC | 第 342 条 |
| EMT | 第 358 条 |
| 刚性 PVC 的用途和限制 | 第 352 条 |
| PVC 的固定和支撑 | 352.30；终端 3 英尺内固定；间距见表 352.30(B)，即书中表 11 |
| PVC 必须加伸缩接头 | 352.44。预计变化达到 1/4 英寸或更多 |
| PVC 的胀缩 | 表 352.44，即书中表 12 |

---

## 附录里核对过的表

附录 26115-26A 在教材 PDF 第 554–555 页，附录 26115-26B 在第 556 页，第 557 页是空的。下面的数按行坐标核对过，不是按抽取软件的阅读顺序硬拼的。余割栏有两处和正弦对不上，已标出。余切一栏四舍五入比较粗，小角度尤其明显，现场常用角度仍以表 2、表 3 为准。

**表 A1　1° 到 45°**

| 角 | 正弦 | 余弦 | 正切 | 余切 | 余割 |
| --- | --- | --- | --- | --- | --- |
| 1° | 0.0175 | 0.9998 | 0.0175 | 57.3000 | 57.3065 |
| 2° | 0.0349 | 0.9994 | 0.0349 | 28.6000 | 28.6532 |
| 3° | 0.0523 | 0.9986 | 0.0524 | 19.1000 | 19.1058 |
| 4° | 0.0698 | 0.9976 | 0.0699 | 14.3000 | 14.3348 |
| 5° | 0.0872 | 0.9962 | 0.0875 | 11.4000 | 11.4731 |
| 6° | 0.1045 | 0.9945 | 0.1051 | 9.5100 | 9.5666 |
| 7° | 0.1219 | 0.9925 | 0.1228 | 8.1400 | 8.2054 |
| 8° | 0.1392 | 0.9903 | 0.1405 | 7.1200 | 7.1854 |
| 9° | 0.1564 | 0.9877 | 0.1584 | 6.3100 | 6.3926 |
| 10° | 0.1736 | 0.9848 | 0.1763 | 5.6700 | 5.7587 |
| 11° | 0.1908 | 0.9816 | 0.1944 | 5.1400 | 5.2408 |
| 12° | 0.2079 | 0.9781 | 0.2126 | 4.7000 | 4.8097 |
| 13° | 0.2250 | 0.9744 | 0.2309 | 4.3300 | 4.4454 |
| 14° | 0.2419 | 0.9703 | 0.2493 | 4.0100 | 4.1335 |
| 15° | 0.2588 | 0.9659 | 0.2679 | 3.7300 | 3.8636 |
| 16° | 0.2756 | 0.9613 | 0.2867 | 3.4900 | 3.5915（与本行正弦不符，见文末） |
| 17° | 0.2924 | 0.9563 | 0.3057 | 3.2700 | 3.4203 |
| 18° | 0.3090 | 0.9511 | 0.3249 | 3.0800 | 3.2360 |
| 19° | 0.3256 | 0.9455 | 0.3443 | 2.9000 | 3.0715 |
| 20° | 0.3420 | 0.9397 | 0.3640 | 2.7500 | 2.9238 |
| 21° | 0.3584 | 0.9336 | 0.3839 | 2.6100 | 2.7904 |
| 22° | 0.3746 | 0.9272 | 0.4040 | 2.4800 | 2.6694 |
| 23° | 0.3907 | 0.9205 | 0.4245 | 2.3600 | 2.5593 |
| 24° | 0.4067 | 0.9135 | 0.4452 | 2.2500 | 2.4585 |
| 25° | 0.4226 | 0.9063 | 0.4663 | 2.1400 | 2.3661 |
| 26° | 0.4384 | 0.8988 | 0.4877 | 2.0500 | 2.2811 |
| 27° | 0.4540 | 0.8910 | 0.5095 | 1.9600 | 2.2026 |
| 28° | 0.4695 | 0.8829 | 0.5317 | 1.8800 | 2.1300 |
| 29° | 0.4848 | 0.8746 | 0.5543 | 1.8000 | 2.0626 |
| 30° | 0.5000 | 0.8660 | 0.5774 | 1.7300 | 2.0000 |
| 31° | 0.5150 | 0.8572 | 0.6009 | 1.6600 | 1.9415 |
| 32° | 0.5299 | 0.8480 | 0.6249 | 1.6000 | 1.8870 |
| 33° | 0.5446 | 0.8387 | 0.6494 | 1.5400 | 1.8360 |
| 34° | 0.5592 | 0.8290 | 0.6745 | 1.4800 | 1.7883 |
| 35° | 0.5736 | 0.8192 | 0.7002 | 1.4300 | 1.7434 |
| 36° | 0.5878 | 0.8090 | 0.7265 | 1.3800 | 1.7012 |
| 37° | 0.6018 | 0.7986 | 0.7536 | 1.3300 | 1.6616 |
| 38° | 0.6157 | 0.7880 | 0.7813 | 1.2800 | 1.6242 |
| 39° | 0.6293 | 0.7771 | 0.8098 | 1.2300 | 1.5890 |
| 40° | 0.6428 | 0.7660 | 0.8391 | 1.1900 | 1.5557 |
| 41° | 0.6561 | 0.7547 | 0.8693 | 1.1500 | 1.5242 |
| 42° | 0.6691 | 0.7431 | 0.9004 | 1.1100 | 1.4944 |
| 43° | 0.6820 | 0.7314 | 0.9325 | 1.0700 | 1.4662 |
| 44° | 0.6947 | 0.7193 | 0.9657 | 1.0400 | 1.4395 |
| 45° | 0.7071 | 0.7071 | 1.0000 | 1.0000 | 1.4142 |

**表 A2　46° 到 90°**

| 角 | 正弦 | 余弦 | 正切 | 余切 | 余割 |
| --- | --- | --- | --- | --- | --- |
| 46° | 0.7193 | 0.6947 | 1.0355 | 0.9660 | 1.4395（与 44° 重复，见文末） |
| 47° | 0.7314 | 0.6820 | 1.0724 | 0.9330 | 1.3673 |
| 48° | 0.7431 | 0.6691 | 1.1106 | 0.9000 | 1.3456 |
| 49° | 0.7547 | 0.6561 | 1.1504 | 0.8690 | 1.3250 |
| 50° | 0.7660 | 0.6428 | 1.1918 | 0.8390 | 1.3054 |
| 51° | 0.7771 | 0.6293 | 1.2349 | 0.8100 | 1.2867 |
| 52° | 0.7880 | 0.6157 | 1.2799 | 0.7810 | 1.2690 |
| 53° | 0.7986 | 0.6018 | 1.3270 | 0.7540 | 1.2521 |
| 54° | 0.8090 | 0.5878 | 1.3764 | 0.7270 | 1.2360 |
| 55° | 0.8192 | 0.5736 | 1.4281 | 0.7000 | 1.2207 |
| 56° | 0.8290 | 0.5592 | 1.4826 | 0.6750 | 1.2062 |
| 57° | 0.8387 | 0.5446 | 1.5399 | 0.6490 | 1.1923 |
| 58° | 0.8480 | 0.5299 | 1.6003 | 0.6250 | 1.1791 |
| 59° | 0.8572 | 0.5150 | 1.6643 | 0.6010 | 1.1666 |
| 60° | 0.8660 | 0.5000 | 1.7321 | 0.5770 | 1.1547 |
| 61° | 0.8746 | 0.4848 | 1.8040 | 0.5540 | 1.1433 |
| 62° | 0.8829 | 0.4695 | 1.8807 | 0.5320 | 1.1325 |
| 63° | 0.8910 | 0.4540 | 1.9626 | 0.5100 | 1.1223 |
| 64° | 0.8988 | 0.4384 | 2.0503 | 0.4880 | 1.1126 |
| 65° | 0.9063 | 0.4226 | 2.1445 | 0.4660 | 1.1033 |
| 66° | 0.9135 | 0.4067 | 2.2460 | 0.4450 | 1.0946 |
| 67° | 0.9205 | 0.3907 | 2.3559 | 0.4240 | 1.0863 |
| 68° | 0.9272 | 0.3746 | 2.4751 | 0.4040 | 1.0785 |
| 69° | 0.9336 | 0.3584 | 2.6051 | 0.3840 | 1.0711 |
| 70° | 0.9397 | 0.3420 | 2.7475 | 0.3640 | 1.0641 |
| 71° | 0.9455 | 0.3256 | 2.9042 | 0.3440 | 1.0576 |
| 72° | 0.9511 | 0.3090 | 3.0777 | 0.3250 | 1.0514 |
| 73° | 0.9563 | 0.2924 | 3.2709 | 0.3060 | 1.0456 |
| 74° | 0.9613 | 0.2756 | 3.4874 | 0.2870 | 1.0402 |
| 75° | 0.9659 | 0.2588 | 3.7321 | 0.2680 | 1.0352 |
| 76° | 0.9703 | 0.2419 | 4.0108 | 0.2490 | 1.0306 |
| 77° | 0.9744 | 0.2250 | 4.3315 | 0.2310 | 1.0263 |
| 78° | 0.9781 | 0.2079 | 4.7046 | 0.2130 | 1.0223 |
| 79° | 0.9816 | 0.1908 | 5.1446 | 0.1940 | 1.0187 |
| 80° | 0.9848 | 0.1736 | 5.6713 | 0.1760 | 1.0154 |
| 81° | 0.9877 | 0.1564 | 6.3138 | 0.1580 | 1.0124 |
| 82° | 0.9903 | 0.1392 | 7.1154 | 0.1410 | 1.0098 |
| 83° | 0.9925 | 0.1219 | 8.1443 | 0.1230 | 1.0075 |
| 84° | 0.9945 | 0.1045 | 9.5144 | 0.1050 | 1.0055 |
| 85° | 0.9962 | 0.0872 | 11.4301 | 0.0880 | 1.0038 |
| 86° | 0.9976 | 0.0698 | 14.3007 | 0.0700 | 1.0024 |
| 87° | 0.9986 | 0.0523 | 19.0811 | 0.0520 | 1.0013 |
| 88° | 0.9994 | 0.0349 | 28.6363 | 0.0350 | 1.0006 |
| 89° | 0.9998 | 0.0175 | 57.2900 | 0.0180 | 1.0001 |
| 90° | 1.0000 | 0.0000 | — | 0.0000 | 1.0000 |

**表 B1　常用分数的小数和毫米（已按左右栏坐标配对）**

书中 21/64 的小数印成 0.32812"，不是 0.328125"。正文说最接近 0.30 英寸的是 0.2968 英寸、等于 19/64；表上 19/64 是 0.296875"。

| 分数 | 小数英寸 | 毫米 | 分数 | 小数英寸 | 毫米 |
| --- | --- | --- | --- | --- | --- |
| 1/64 | 0.015625 | 0.397 | 33/64 | 0.515625 | 13.097 |
| 1/32 | 0.03125 | 0.794 | 17/32 | 0.53125 | 13.494 |
| 3/64 | 0.046875 | 1.191 | 35/64 | 0.546875 | 13.891 |
| 1/16 | 0.0625 | 1.588 | 9/16 | 0.5625 | 14.288 |
| 5/64 | 0.078125 | 1.984 | 37/64 | 0.578125 | 14.684 |
| 3/32 | 0.09375 | 2.381 | 19/32 | 0.59375 | 15.081 |
| 7/64 | 0.109375 | 2.778 | 39/64 | 0.609375 | 15.478 |
| 1/8 | 0.125 | 3.175 | 5/8 | 0.625 | 15.875 |
| 9/64 | 0.140625 | 3.572 | 41/64 | 0.640625 | 16.272 |
| 5/32 | 0.15625 | 3.969 | 21/32 | 0.65625 | 16.669 |
| 11/64 | 0.171875 | 4.366 | 43/64 | 0.671875 | 17.066 |
| 3/16 | 0.1875 | 4.763 | 11/16 | 0.6875 | 17.463 |
| 13/64 | 0.203125 | 5.159 | 45/64 | 0.703125 | 17.859 |
| 7/32 | 0.21875 | 5.556 | 23/32 | 0.71875 | 18.256 |
| 15/64 | 0.234375 | 5.953 | 47/64 | 0.734375 | 18.653 |
| 1/4 | 0.25 | 6.350 | 3/4 | 0.75 | 19.050 |
| 17/64 | 0.265625 | 6.747 | 49/64 | 0.765625 | 19.447 |
| 9/32 | 0.28125 | 7.144 | 25/32 | 0.78125 | 19.844 |
| 19/64 | 0.296875 | 7.540 | 51/64 | 0.796875 | 20.241 |
| 5/16 | 0.3125 | 7.938 | 13/16 | 0.8125 | 20.638 |
| 21/64 | 0.32812 | 8.334 | 53/64 | 0.828125 | 21.034 |
| 11/32 | 0.34375 | 8.731 | 27/32 | 0.84375 | 21.431 |
| 23/64 | 0.359375 | 9.128 | 55/64 | 0.859375 | 21.828 |
| 3/8 | 0.375 | 9.525 | 7/8 | 0.875 | 22.225 |
| 25/64 | 0.390625 | 9.922 | 57/64 | 0.890625 | 22.622 |
| 13/32 | 0.40625 | 10.319 | 29/32 | 0.90625 | 23.019 |
| 27/64 | 0.421875 | 10.716 | 59/64 | 0.921875 | 23.416 |
| 7/16 | 0.4375 | 11.113 | 15/16 | 0.9375 | 23.813 |
| 29/64 | 0.453125 | 11.509 | 61/64 | 0.953125 | 24.209 |
| 15/32 | 0.46875 | 11.906 | 31/32 | 0.96875 | 24.606 |
| 31/64 | 0.484375 | 12.303 | 63/64 | 0.984375 | 25.003 |
| 1/2 | 0.5 | 12.700 | 1" | 1 | 25.400 |

---

## 重点单词

| English | 中文 |
| --- | --- |
| take-up / deduct | 起弯量 / 扣减。从想要的立起高度里减去，记号才对准弯管器上的起点。每把弯管器不同 |
| gain | 增益。圆弧比尖角少用的那段管子。90° 用半径 × 0.4292 |
| shrink / shrinkage | 收缩量。斜边减邻边，也就是偏置比直线多出来、又要从直线尺寸里补上的长度 |
| multiplier | 乘数。已知量乘它得到未知量。偏置高度乘余割，得到弯心距 |
| springback | 回弹。松手后角度变小。要弯过一点。书里的 85°、87°、95° 都只是例子 |
| stub-up | 短立管。比较短的立起。记号 = 高度 − 起弯量 |
| offset | 偏置。两个角度相同、方向相反的弯。至少两个弯 |
| kick | 踢弯。单独一次、小于 90° 的弯。偏置的第一弯可以叫踢弯 |
| saddle | 鞍形弯。跨过障碍再回到原平面。圆而窄用三弯，宽而方用四弯 |
| developed length | 展开长度。消耗在弯里的管子。90° 是 1.57 × 半径 |
| radius | 半径。量到弯曲后的中心线 |
| shoe / follow bar | 弯靴 / 随动条。必须和种类、规格匹配 |
| hickey | 短靴分段弯管器。只用于 RMC 和 IMC |
| dog leg | 狗腿。几段弯的中心线歪了 |
| one-shot / segment shoe | 一次成型弯靴 / 分段弯靴 |
| ram travel | 液压活塞行程。用来代替直接设定角度 |
| reamer | 铰刀。切断后去掉内棱 |
| concentric bends | 同心弯。同一圆心，半径逐根加大 |

---

## 教材里对不上的地方

这些是教材印刷和前后文不一致的地方。笔记里的例题算术仍按书中实际使用的那一个数。没有把任何一把弯管器的扣减写成通用值。

- 3.2.2 说 45° 的增益是 90° 增益的一半。表 4 里 45° 是 0.0430，90° 是 0.4292，大约是十分之一。15 英寸的例题用的是 \(0.0430\times 15=0.645\) 英寸，不是对半。
- 4.5.3 把斜边公式印成 \(H=O\times\cos\theta\)。同一道题接着用的是余割 2：\(30\times 2=60\)。正确写法是 \(H=\csc\theta\times O\)。
- 同一节写“八段（九枪）”，除法按 9：\(15.7\div 9\)，每枪 \(30\div 9=3.33°\)。
- 图 56 在 22 1/2° 的 \(L\rightarrow R\) 格印了 0.933。表 3 的 22 1/2° 余弦是 0.924。附录 21° 的余弦是 0.9336。这一格像是把 21° 的余弦放进了 22 1/2°。
- 图 56 的 30° 增益系数是 0.0124，表 4 是 0.0126。60° 图上是 0.1076，表 4 是 0.1075。45° 两边都是 0.0430。
- 附录余割：16° 印成 3.5915，而同一行正弦 0.2756 的倒数约是 3.63。46° 的余割印成 1.4395，和 44° 相同；按该行正弦 0.7193，余割约是 1.39。常用的 15°、22 1/2°、30°、45°、60° 和表 2 一致。
- 附录 21/64 的小数印成 0.32812"，少了末尾的 5。
- 表 12 把 40°F 的温度变化写成 20°C。\(40\times 5/9\) 约是 22°C。长度仍用 1.62 英寸那一栏。
- 回弹没有一个固定度数。正文举例约 87°，定义里举例约 85°，电动弯管器的例子是弯到 95° 才得到 90°。
- PVC 颜色里，橙色写了两次：地下导体，以及光纤。
- 四弯鞍的收缩：三角算出 4.56 英寸；用每英寸 3/8 英寸、并把 11 英寸升起来改按 12 英寸乘，得到 4 1/2 英寸。书中说两者接近。
- 360° 的限制，书中直接写在 358.24。这条在目录里同时也是“弯曲”条文。安装时核对现场那一版里“总度数”那一条。

---

## 复习时先记这几条

- 切完先铰口。钢锯齿尖离开手柄，只在推的时候切削。EMT 用 24 或 32 齿，RMC 和 IMC 用更少的齿，推荐范围是每英寸 18、24、32 齿。管子割刀每转一圈再紧约四分之一圈，快断时掰开，减小内脊。
- 只有 RMC 和 IMC 能套丝。EMT 不能。PVC 套丝后太弱。锥度是每英寸 1/16 英寸。1/2 到 3/4 英寸 RMC 每英寸 14 牙，1 到 2 英寸每英寸 11.5 牙。牙数总范围是 8 到 18。
- 最小半径量到中心线，查第 9 章表 2。2 英寸一次弯成是 9 1/2 英寸，分段弯是 12 英寸。不是每种规格只有一个半径。
- 两个拉线点之间全部弯角加起来不超过 360°。四个 90° 就是上限。偏置、踢弯、鞍形弯都算。两个 45° 的偏置等于 90°。三弯鞍的例子可以是 180°。
- 偏置是两个相等的弯、方向相反。踢弯只有一个、小于 90°。圆而窄的障碍用三弯鞍，工字梁这种宽的用四弯鞍。
- 弯心距 \(H=\) 高度 \(\times\csc\theta\)。30° 的乘数是 2，45° 是 1.414，22 1/2° 是 2.613，60° 是 1.154，15° 是 3.863。邻边 \(A=H\times\cos\theta\)。多出来的长度，也就是收缩，是 \(H-A\)。
- 90° 展开长度 = \(1.57\times\) 半径。90° 增益 = 半径 × 0.4292。下料长度 = 各直段之和 − 各弯增益。背对背的例子：\(2+4+3=9\) 英尺，两个增益共 5 英寸，下料 \(8\) 英尺 \(7\) 英寸。
- 起弯记号 = 想要的高度 − 这把弯管器的起弯量。书中 1/2 英寸 EMT 手弯器的常见值是 5 英寸，所以 36 − 5 = 31。这不是所有弯管器的数。表 5、表 6、表 7、表 8 和电动例子里的 14 英寸，都是某一台机器的表。
- 手弯器大约到 1 1/4 英寸。hickey 只弯 RMC 和 IMC。机械弯管器典型到 2 英寸 EMT、1 1/4 英寸 IMC、1 1/2 英寸 RMC。液压到 5 英寸。4 英寸 RMC 不用手摇式机械弯管器。
- 同心弯：下一半径 = 这一半径 + 外径 + 间距。段数和每段角度相同，外侧间距更大。复习题：\(16+2+3=21\)。
- PVC 是灰色的，必须按电气列名，第 352 条。加热时一直转。2 英寸及以上用堵头，约 3 到 5 psi。胶要薄，按住 10 到 15 秒。终端 3 英尺内固定。预计胀缩达到 1/4 英寸就加伸缩接头。70°F 的变化是每 100 英尺 2.84 英寸，50 英尺就是 1.42 英寸。


