---
id: 26110-basic-electrical-construction-documents
slug: /electrical/level-1/26110-basic-electrical-construction-documents
title: "26110 基本电气施工图纸"
sidebar_label: "26110 基本电气施工图纸"
sidebar_position: 6
mdx:
  format: md
---

# 26110 基本电气施工图纸（Basic Electrical Construction Documents）

第十二版 *Electrical, Level 1* 模块 26110-26。建筑师为工程准备一整套施工图和说明书。图册里的每一页叫一张图（sheet）。电工几乎每个工地都要看这套图。图加上承包商的投标，是法律文件，现场必须按现行版执行。这一模块讲怎样读图块、图的种类和制图线，怎样用比例尺把图上的长度换算成真实尺寸，怎样认电气符号、住宅图和商业图、明细表、单线图和原理图，以及说明书怎样按 CSI 编排、变更怎样做成正式文件。模块编号是 **26110-26**。

普通工程的图通常有总平面、楼层平面、立面和剖面。复杂工程再加详图。较大工程里，结构、电气和机械图由顾问工程师绘制。机械图可以是管道、仪表、给排水，或供暖、通风与空调（heating, ventilating, and air conditioning, HVAC）。

学完要能做到：

1. 解释怎样读施工图。
   - a. 说出图块里有什么信息。
   - b. 认出不同种类的图上有什么信息。
   - c. 解释怎样读制图线。
2. 解释怎样在比例图上量尺寸。
   - a. 解释按比例画图。
   - b. 描述怎样用建筑师比例尺。
   - c. 描述怎样用工程师比例尺。
   - d. 描述怎样用米制比例尺。
3. 识别电气图上的信息。
   - a. 识别电气符号。
   - b. 识别住宅电气图上的信息。
   - c. 解释怎样读一套商业图。
   - d. 描述怎样读明细表、方框图和原理图。
4. 描述电工怎样使用说明书。
   - a. 描述书面说明书里的几类主要信息。
   - b. 解释说明书怎样编排。
   - c. 识别文件变更，以及为什么需要变更。

在指导下要能完成的实操（Performance Tasks）：

1. 用建筑师比例尺（architect's scale），读出给定图元的实际尺寸。
2. 按实操表（Performance Profile Sheet）上的图，做灯具（luminaire）材料统计（material takeoff）。所有灯具都要计数；适用时，还要算出每种灯具的灯管（或灯泡）总数。填进实操任务 2 的工作表。

重点单词第一次出现时写成「中文（English）」。后面做题时，英文术语要能认出来。

《国家电气规范》（NFPA 70, National Electrical Code, NEC）是注册商标。安装以现场使用的那一版 NEC 为准。支路计算和住宅布线的后续内容在模块 26111-26 Dwelling Wiring。

---

## 1.0.0 施工图（Construction Drawings）

解释怎样读施工图：图块里有什么，不同种类的图各表示什么，制图线怎样读。这一节没有实操任务。

各公司画图和出蓝图的习惯不一样，符号和注记也会不同，但图与图之间仍有很多共同点。练过之后，应当能读任何一套图。

**蓝图（blueprints）**：原图的精确复制件。历史上用涂了化学药剂的纸感光，空白处变蓝，墨线挡住光，留下白线，所以叫 blueprint。现在的“蓝图”通常是白底，用计算机辅助设计（computer-aided design, CAD）生成。CAD 可以做分层的三维模型。

### 1.1.0 图册信息（Drawing Set Information）

每张图上都有一块专门区域，有时就叫图块（block）。它说明这张图从哪来、是哪一张、内容是什么、怎么用、比例是多少、改过几次。图块通常在右下角，有时沿右边缘。

**比例（scale）** 有两个意思：图上尺寸和实物尺寸的关系；也指用来量这个关系的尺子。

每家公司编号和编排的方法不同。先看图册的目录或图例，弄清这一套图自己的符号、注记和标记。

图册要爱惜。最好留两套：一套在办公室，一套在现场。一定用最新修订版。现场把图折起来用过之后，再折回去时让标题栏朝上。

#### 1.1.1 标题栏（Title Blocks）

每张图有边框线，以及一个或多个标题栏。可以同时有建筑师标题栏和工程师标题栏。标题栏的式样和大小随出图的人而变。有的图在标题栏旁边还有修订栏和（或）批准栏。这些栏通常每张图都有，不因工程类型而取消。

电气图的标题栏一般应有这 11 项：

- 工程名称
- 工程地址
- 业主或客户名称
- 建筑师事务所名称
- 专业工程师图章
- 出图日期
- 比例
- 绘图人、校对人、设计人的姓名首字母，以及各自名下的日期
- 工程编号
- 图号
- 本图的简要说明

每一页都要看标题栏里的比例。同一套图里，比例经常一张图一个样。

也要看当前修订号。图每改一次，修订号就变一次。用新修订替换旧图时，旧版要撤下并归档。

**电气图（electrical drawing）**：用图块、线、符号、尺寸和注记，把电气系统的大量精确信息画出来。

图 1 是典型图幅。四边是深色边框线。装订的那一边（hinged side）留 **1/2" 到 1"** 的边，用来装订；其余三边留 **1/4" 到 1/2"**。

#### 1.1.2 图号（Sheet Numbers）

图册里每张图有唯一编号，通常在建筑师标题栏里。图 2 的图号是 **E-1**。图号一般是一个字母、一个连字符（或两个字母），再加一到三位、有时更多的数字。第一个字母是专业或工种，第二个字母（如果有）是该专业里的细分。第一个数字通常是图的类型，或多层建筑的楼层。后面的数字按顺序排，中间常空号，方便以后加图。二十多个专业有规定的字母代号。

电工平时主要看 **E** 开头的图，但也会看给排水、HVAC 和总平面，好让自己的工作落在对的位置，不和别的工种打架。

**表 1　常用图号代号**

字母和数字是两列独立的代号，不是“C 就等于平面图”。

| 第一个字母 | 含义 | 第一个数字 | 含义 |
| --- | --- | --- | --- |
| （空） | 封面 | 0 | 通用 |
| C | 土木（civil） | 1 | 平面 |
| S | 结构（structural） | 2 | 立面 |
| A | 建筑（architectural） | 3 | 剖面 |
| I | 室内（interiors） | 4 | 大比例（但不是详图） |
| P | 给排水（plumbing） | 5 | 详图 |
| M | 机械（mechanical） | 6 | 明细表和系统图 |
| E | 电气（electrical） | | |
| Z | 加工图（shop drawings） | | |

#### 1.1.3 批准签署（Approval Authorization）

批准栏记录某人核对这张图的日期。它通常在每张图上，沿标题栏底部。栏里签姓名首字母并写日期，表示认可。

有的工程在安装某些系统或开工之前，必须有授权签字或盖章。这种替代批准栏通常出现在已批准图册的首页，内容包括：

- 专业图章（professional stamp）：注册建筑师或顾问工程师的注册印章
- 设计负责人（design supervisor）：负责设计的人签字
- 绘图（drawn by）：绘图人签字或姓名首字母，以及完成日期
- 校对（checked by）：审图人签字或姓名首字母，以及批准日期
- 批准（approved）：建筑师或工程师签字或姓名首字母，以及批准日期
- 业主批准（owner's approval）：业主或业主代表签字，以及签字日期

#### 1.1.4 修订信息（Revision Information）

施工过程中电气图有时要重画或修改。所有改动和改动日期都必须记下，用图的人才拿得到现行版。

有的图把修订日期和说明写在标题栏附近的空白处。有的则有正式修订栏，同样靠近标题栏。图上改过的区域常用云线（cloud）圈出来。建筑师、工程师、设计人和绘图人表示修订的方法，随工程而不同。

第一次拿到一套电气施工图和书面说明书时，逐页查修订。一定用最新的一套。图已经修订之后，旧的过期图应当销毁；否则就在旧图上明显写上 “Obsolete Drawing—Do Not Use”（过期图，禁止使用）。这一段和 1.1.1 的说法不完全一样：1.1.1 说旧版撤下并归档，这里说销毁或标明作废。现场以“绝不能拿旧图施工”为准。

#### 1.1.5 使用图例（Using a Legend）

图例栏解释这张图上用的符号或线，有时标题写成 Symbols Used 或 Symbols List。图例可以在图上任何位置，但通常左边一列是符号或线，右边一列是含义。图例一般只解释它所在的那一张图。整张都是表格的图，例如配电盘明细表，不需要图例。

**明细表（schedule）**：用表格在图上列出设备的系统方法。

### 1.2.0 图的种类（Drawing Types）

电气图册里常见的是二维图，主要有四类：

- **平面（plan）**：用宽和长，表示物体在某个面上（或面以上）的位置。几乎总是总平面或楼层平面，但到底叫什么，还是看这张图想表达什么。平面图的看法，是人从正上方往下看。
- **视图（view）**：一个方向是高度，另一个方向是宽或长。立面和剖面都属于视图。
- **详图（detail drawing）**：从大图里取出一小块，画得更细。按内容，详图本身可以是平面，也可以是视图。
- **透视图（perspective drawing）**：在纸这种二维表面上画出三维物体的深度，表示各部分的空间关系。

**尺寸（dimensions）**：印在图上的大小或测量值。

#### 1.2.1 总平面图（Site Plans）

**总平面图（site plan）**：画出一栋或多栋建筑在场地上的位置。常有地形线、电力和通信线、给水和污水管、人行道、车道等。

典型总平面说明建筑在地块上怎么摆，给出用地角点，以及用地界线的方向和长度。还可以有：

- 平整后的新等高线
- 新建和原有道路
- 公用管线
- 本图比例
- 真北方向标
- 说明相邻地产、测量师和测量日期的注记
- 图例

**等高线（contour lines）**：总平面上沿着某一高程走的曲线。线靠得近，地就陡；线离得远，地就比较平。

**真北（true north）**：施工图上标明的方向，用来表示用地界线和建筑相对罗盘或磁北的位置。读图时先找北向箭头，才能正确描述墙和其他部位在场地的哪一边。

做总平面、让建筑适合这块地，建筑师和工程师需要地籍测量和地形测量。电气工程师用这些资料找现有电力设施、把新进户引到建筑、并布置室外照明和回路。

地籍测量（property survey）把地界和长度画成仿佛地面完全平坦，并标出现有公用设施：电力线、生活污水管、燃气管、给水管、雨水管、人孔、电话线。

地形测量（topographic survey）画地界和土地的实际形态，用等高线、注记和符号表示坡向，以及地是平的、丘陵、林地、沼泽、高还是低。

地籍测量和地形测量本身不放进施工图册，而是用来做出图册里的那张总平面。

#### 1.2.2 平面图（Floor Plans）

**平面图（floor plan）**：画出建筑每一层的房间、墙、门和窗。画法是设想在大约窗高处把建筑水平切开，拿走上半部，看剩下的部分。切的是二层窗，就叫二层平面或上层平面。

图 9 是一套住宅平面。外轮廓已按文字坐标核对：总宽 **48'-0"**，总深 **33'-0"**。上边尺寸链是 12'-0"、24'-0"、12'-0"。下边尺寸链是 12'-0"、9'-0"、15'-0"、12'-0"。左边是 13'-6" 加 19'-6"。右边是 13'-0"、9'-0"、11'-0"。这些分段各自加总等于外轮廓。

**反射天花板平面（reflected ceiling plan）** 是平面图的镜像，表示天花板上的东西（建筑细部、灯具等），同时仍标出墙、窗、门的位置。

#### 1.2.3 立面图（Elevation Views）

**立面图（elevation view）**：建筑外立面的一个面，如前立面和后立面，或左立面和右立面。它是这个面的二维视图，有高度，也有长或宽，但没有深度。还可以标窗、门、门廊的尺寸和屋面坡度。这些尺寸不方便画在平面图上，所以放在立面图上。

#### 1.2.4 剖面图（Sectional Views）

**剖面图（sectional view）** 是剖开的图，露出结构里看不见的部分。通常表示：楼层标高和基础详图、基础、墙、楼板、天花板、屋面做法。

平面或立面上的剖切线通常是虚线，表示想象中的切开位置。线两端的专用符号是一个圆加上一个叠着的三角形。三角形指向你在剖面里观看的方向。圆里标明剖面编号（如 Section A-A 或 Section B-B），以及这张剖面在哪一张图上（如果不在本张）。图 13 上方圆内的信息表示：剖面 A-A 在图号 **A-5** 上，三角形指向右，对应剖面就朝那个方向看。剖面如果就在本张图上，两端符号常常简写成一个小箭头加旁边的字母。

详图没有观看方向的改变，所以引用详图的符号没有箭头或三角形。图 13 左侧的详图 B 也在 A-5 上。

墙剖面几乎总是竖向剖开，从上到下露出切口。它说明每道墙怎么造、用什么材料。墙剖面里的信息，例如盒的安装深度，会决定布线方法。

#### 1.2.5 详图（Details）

详图是主图某一部分的放大。主图上这一块常用圆或其他闭合线围起来，旁边有指向对应详图的符号。

补充一点历史：手绘的技术图曾描到犊皮纸（vellum，一种薄的透明皮纸）上，再盖在浸过药剂的纸上曝光，做出蓝白副本。现在用 CAD。有的软件还能做建筑信息模型（building information modeling, BIM）：把整栋建筑和全部构件做成数字模型，可以虚拟走进去甚至“飞”过去，在开工前发现构件冲突，也可以用来估算建造费用和日后的设施维护费用。

电工从这几类图里各拿什么：平面给出房间和设备的平面位置；立面给出高度，例如窗、门、屋面，这是平面不方便表示的；剖面能给出平面给不出的构造，例如墙体做法、材料、盒的深度。

### 1.3.0 制图线（Drafting Lines）

**建筑图（architectural drawings）**：施工所需的总平面、平面、立面、剖面、详图和其他信息。

施工图用很多种线。线的粗细、点或虚线，都有含义。制图线没有统一标准，同一套图里也可能一张一个样。每张图都要查图例。表 2A、2B、2C 是建筑图上的常见线。

**表 2A**

| 线 | 用途 |
| --- | --- |
| 细实线（light full line） | 剖面线、建筑背景轮廓，以及相对本系统是次要的物体（例如在电气图上画 HVAC） |
| 中实线（medium full line） | 图上的字母；有时也用于符号、回路线 |
| 粗实线（heavy full line） | 标题栏和明细表的边框，图名的字母；有时也用于某些符号 |
| 特粗实线（extra-heavy full line） | 建筑图和工程图的图框。边框里有时嵌字母和数字，用来快速定位 |
| 中心线（centerline） | 长划和短划（或点）相间。表示孔、柱等的中心。有时也表示完成楼面的尺寸 |
| 虚线，隐藏线（hidden line） | 短划或点，密而均匀。表示在这个视图里被挡住的棱边。被隐藏线勾出的物体，常常在另一张图上完整画出 |

**表 2B**

| 线 | 用途 |
| --- | --- |
| 尺寸线（dimension line） | 细线，表示尺寸的范围和方向。真实尺寸通常写在尺寸线中间的断开处。习惯上尺寸线画在轮廓以外，必要时也可以画在轮廓以内 |
| 短折断线、长折断线（break line） | 表示物体被折断，用来省图面，或避免挡住别的物体。短的是波浪折断，长的是中间带折的直线 |
| 接图线（match line） | 也叫剖切面线（cutting plane line）。粗线，长划与两条短划相间，表示剖切面的位置。在大型建筑的图上，也用来表示这一张图到哪里为止、下一张从哪里接上 |
| 次要线（secondary line） | 勾出设备轮廓，或标出对这张图的目的来说是次要的参照点 |
| 地界线（property line） | 细线，一长两短相间，在总平面上表示土地边界 |

**表 2C**

| 线 | 用途 |
| --- | --- |
| 尺寸界线（extension line） | 很轻的线，从物体边缘以外大约 **1/16"** 处开始向外伸，给尺寸线做边界。尺寸线和界线的交接用箭头、斜杠或圆点。从注记指向图上某个特征的界线叫引线（leader），末端通常是箭头或圆点，末端可以带说明 |
| 剖面线（section line） | 也叫阴影线（crosshatch line）。一排 45° 的线，表示物体被剖开、露出内部 |
| 假想线（phantom line） | 正文写的是浅色实线，用来表示将要安装的物体，例如未来的门洞或未来的设备。表 2C 的图例却画成虚线，并标了 Phantom 和 Thin。线型以你手里那张图的图例为准 |

原木屋是读图的一个例子：图仍会标出支路里插座和开关的位置，但墙不是空心的，也没有吊顶，只有外露的梁。线怎么走、盒怎么装，要电工自己根据这种构造来定。

### 1.0.0 小节复习

1. 图上有一块被云线围起来的区域。这块内容的说明常常写在 _____。
   - a. 图例栏
   - b. 批准栏
   - c. 修订栏
   - d. 工程师标题栏
2. 下面哪一种表示建筑的一个外立面？
   - a. 剖面
   - b. 平面图
   - c. 总平面
   - d. 立面图
3. 大型建筑的图上，用哪一种线表示这一张到哪里为止、下一张从哪里开始？
   - a. 接图线（match line）
   - b. 尺寸界线
   - c. 剖面线
   - d. 折断线

**答案**

1. **c**。云线标出改过的地方。修订日期和说明写在标题栏附近，或写在修订栏里（1.1.4）。
2. **d**。立面是外立面的一个面，有高和宽（或长），没有深度（1.2.3）。剖面看内部，平面从上往下看，总平面看场地。
3. **a**。接图线（也叫剖切面线）在大型图上表示一张图的终止和下一张的开始（1.3.0，表 2B）。

---

## 2.0.0 比例图（Scale Drawings）

电气图上的东西大多比纸大，必须缩小才能画上去。读图要会把比例换回真实尺寸。自己画图时，也要会按比例缩小。这一节的实操是：用建筑师比例尺，说出给定图元的实际尺寸。

### 2.1.0 按比例画图（Drawing to Scale）

40' × 20' 的建筑平面怎样放进一张纸？按固定比例缩小。这个比例就叫 scale。图 14 用一个正方形说明：中间是原大；放大是 scaled up，缩小是 scaled down。详图经常放大，画得比实物更大，才看得清。

### 2.1.1 理解比例（Understanding Scale）

要看懂比例图，就要弄清实物尺寸和图上尺寸的关系。

建筑是 40' × 20'，比例 **1/4" = 1'-0"**（0.25:1.0）。图上每 1/4" 等于建筑上的 1'。每 1 英尺在图上占 0.25"。

- 40 × 0.25 = 10
- 20 × 0.25 = 5

这栋建筑在图上是 **10" × 5"**。

若比例是 **1/8" = 1'-0"**（0.125:1.0）：

- 40 × 0.125 = 5
- 20 × 0.125 = 2.5

图上是 **5" × 2.5"**。

建筑和系统要造得很准时，比例应尽量大，图上也应有尺寸线。只需要合理精度时，可以用更小的比例，尺寸线也可以不画。

图 15 是泵房平面，比例 **1/2" = 1'-0"**（0.5:1.0）。图上两箭头之间量得 **3 1/2"**。真实的墙当然不是 3 1/2" 长。3 1/2" 里有 7 个 1/2"（7 × 1/2" = 3 1/2"，也就是 7 × 0.5" = 3.5"）。每个 1/2" 代表 1'，所以这段墙是 **7'-0"**。

图印出来或绘图仪输出时，常常被缩放到刚好放进纸张，并不是按画图时的比例印的。一定用图上已经标注的尺寸去核对比例，得到修正后的比例，避免放线和备料出错。

在真建筑上量长度用普通英尺尺。在图上按比例量，用比例尺。比例尺把图上的长度按比例换成真实长度。电气图最常用的是建筑师比例尺和工程师比例尺。米制图用米制比例尺。

**建筑师比例尺（architect's scale）**：在图上量出以英尺、英寸和英寸分数表示的真实距离。它按英寸刻度。

**工程师比例尺（engineer's scale）**：在图上量出以小数表示的真实距离。它按十进制单位刻度。

### 2.2.0 使用建筑师比例尺（Using an Architect's Scale）

#### 2.2.1 扁平建筑师比例尺（Flat Architect's Scale）

一种建筑师比例尺外形像普通直尺，是扁的，上面有一组或多组刻度。图 16 是 **1" = 1'-0"** 的扁平尺。零点右边较长的刻度是英尺，0 到 1 就是 1 英尺。零点左边没有标数字的线是一英尺里的细分：最短的是 1/4"，中等的是 1/2"，最长的是整英寸。3"、6"、9" 这三档标了数字。

#### 2.2.2 三棱建筑师比例尺（Triangular Architect's Scale）

另一种是三棱尺。三个面，每面两条棱，一共六条棱。每条棱上有两种比例，从相反的两端起量。六条棱上的比例是：

- 普通英尺尺，以及 1/16" = 1'-0"
- 3/32" = 1'-0"，以及 3/16" = 1'-0"
- 1/8" = 1'-0"，以及 1/4" = 1'-0"
- 3/8" = 1'-0"，以及 3/4" = 1'-0"
- 1/2" = 1'-0"，以及 1" = 1'-0"
- 1 1/2" = 1'-0"，以及 3" = 1'-0"

一条棱上的两种比例，从相反两端的零点读。例如 1" 那一条棱：1" 比例从左向右，从其零点读；1/2" 比例从右向左，从其自己的零点读。

图 18 是局部平面，比例 **1/8" = 1'-0"**，有一段长度标了问号。把 1/8" 的建筑师比例尺放上去读。尺上有两排数字，要用和图上比例相同的那一排，并从该端的零点往上数。图 18 用的是靠尺边缘较近的那排短线，每条线代表 1 英尺，不用离边缘较远、长线代表 1 英尺的那一排。这段长度是 **25'-6"**。

一张图上常有好几幅图或详图，比例各不相同。每幅都要单独看比例。

建筑师和工程师有时用图面测量器（plan measurer）。轮子沿图上的线滚动，读出长度。电工常用它估算线槽数量。可以是机械的，也可以是数字的。

### 2.3.0 使用工程师比例尺（Using an Engineer's Scale）

总平面用土木工程师比例尺，不用建筑师比例尺。差别在于工程师比例尺用十进制：10、20、30、40、50、60。读出小数，再换成英尺。另一个差别是：每个面有两种比例，但每条棱只有一种。

用法是把尺放在图上，沿测量方向对齐，直接读数。

小地块上，建筑师比例尺常用 **1/8" = 1'-0"**。改用工程师比例尺时，对应的是 **1:10**（1" = 10'）。图上 1" 等于地面上 10'。例如图上 **2.4"** 等于地面上 **24'**。

要覆盖很大范围时，比例可以是 **1:100**（1" = 100'）、**1:1,000**（1" = 1,000'），或其他 10 的整数次方。

比例是 10 的倍数时，用标着 10 的那条工程师尺。比例是 1" = 200' 时，用标着 20 的那条，依此类推。

### 2.4.0 使用米制比例尺（Using a Metric Scale）

米制比例尺也按 10 进位，但刻的是米制长度，不是英寸和英尺。建筑图上常用米（meter, m）和毫米（millimeter, mm）。1 mm 是 1 m 的 1/1,000。比例在 **1:1 到 1:100** 之间时，通常用毫米。比例在 **1:200 到 1:2,000** 之间时，通常用米。

做国际贸易的公司常用双单位，同时标米制和美国常用单位。政府工程的图有时也要求米制。换算表见附录 26110-26A。

附录的用法写在表下：换成毫米时，把英寸数乘以 **25.4**。表内已核对的几个常用值：

| 英寸 | 毫米 |
| --- | --- |
| 1/8 | 3.1750 |
| 1/4 | 6.3500 |
| 1/2 | 12.7000 |
| 3/4 | 19.0500 |
| 1 | 25.40 |
| 2 | 50.8000 |

### 2.0.0 小节复习

1. 建筑平面的比例是 1/8" = 1'-0"。图上 1 3/8" 等于 _____。
   - a. 建筑上的 1'-3"
   - b. 建筑上的 8'-0"
   - c. 建筑上的 11'-0"
   - d. 建筑上的 13'-8"
2. 下面哪一种是电气图最常用的比例尺？
   - a. 米制比例尺
   - b. 建筑师比例尺
   - c. 等距比例尺（interval scale）
   - d. 等级比例尺（ordinal scale）
3. 工程师比例尺上用 1:20。图上量得 2"，等于 _____。
   - a. 5'
   - b. 10'
   - c. 20'
   - d. 40'
4. 米制比例 1:1,000 通常用什么单位？
   - a. 毫米
   - b. 厘米
   - c. 分米
   - d. 米

**答案**

1. **c**。1/8" = 1'-0"。1 3/8" = 11/8"，即 11 个 1/8"。11 × 1'-0" = **11'-0"**（2.1.1）。
2. **b**。答案在 2.2.0。正文把建筑师比例尺和工程师比例尺都称作电气图最常用的比例尺：前者用于英尺和英寸分数，后者用于小数，总平面用后者。本节官方答案选建筑师比例尺。米制尺只用于米制图。c 和 d 不是画图用的比例尺。
3. **d**。1:20 表示 1" = 20'。2" 是两个 1"，所以 20' × 2 = **40'**（2.3.0）。
4. **d**。米用于 1:200 到 1:2,000。1:1,000 落在这一档，用米。毫米用于 1:1 到 1:100（2.4.0）。

---

## 3.0.0 电气图（Electrical Drawings）

识别电气图上的信息：符号、住宅图、商业图册，以及明细表、方框图和原理图。

电气图把对电工的要求画清楚，通常由工程顾问公司绘制。不同的人画法不同，电工都要能用。

这一节的实操是灯具材料统计：按实操表上的图清点全部灯具；适用时算出每种灯具的灯管总数，填进任务 2 的工作表。

### 3.1.0 读电气图（Reading Electrical Drawings）

电气图只放必要的数据。一套完整的电气图，小工程可以只有一张 **8 1/2" × 11"**，大而复杂的工程可以有几十张 **24" × 36"** 或更大的图。

工业装置的施工图可以有几十张，分别画照明和动力、设备、电动机控制和接线图。原理图和设备明细表里还有别的重要数据。

**原理图（schematic diagram）**：把复杂电路（例如控制电路）画细的图。原理图没有比例，但画出元件和它们之间的电气连接。

电气施工图一般有三个用途：

- 准确描述工程，让电气承包商能估算材料和人工，算出总价来投标。
- 告诉工人电气系统怎样装、装在哪里。
- 作为竣工电气系统的地图，供以后多年的维护和故障排查使用。

顾问公司的电气图质量差别很大。有的粗略、不完整，有的整齐、精确、好懂。大多数电气图不会把系统的每一个细节都画上，所以必须同时懂安装做法，也懂怎样读图。

电气承包商有时让电气绘图员画加工图或厂商图（shop drawing，也叫 vendor drawing），给自己的工人用。有的工程上，这种补充图能省下现场的监督时间。

**加工图（shop drawing）**：通常由制造商、加工厂或承包商绘制，给出某件设备的具体尺寸和安装方法。

### 3.1.1 电气符号和线（Electrical Symbols and Lines）

读电气施工图，必须熟记电气符号。

电气符号是代表系统里某个元件的图形或标记。建筑师、工程师、设计人和绘图员并不都用同一套符号。有新产品、新工程时，还会造新符号、改旧符号。所以不同人画的图，符号不一定一眼能认出来。

符号尽量放在它要装的位置附近。要求位置非常准时，精确位置画在更大比例的详图上，或写在说明书里。图上用到的每个符号都应出现在符号表或图例里。

这一节的符号来自美国和加拿大的实际电气施工图，许多是美国国家标准学会（American National Standards Institute, ANSI）和咨询工程师理事会（Consulting Engineers Council, CEC）推荐的。大多数电气符号从三种简单形状出发：小圆表示小盒，S 表示开关，矩形表示大盒或箱体。细小的变化会改变含义。先记基本形状，再记变化。

图 21 是 ANSI 目前推荐的一组简表。开关字母以这张图为准：

| 符号 | 含义 |
| --- | --- |
| S | 单极开关（single-pole） |
| S2 | 双极开关（double-pole） |
| S3 | 三路开关（three-way） |
| S4 | 四路开关（four-way） |
| SK | 钥匙开关（key-operated） |
| SP | 带指示灯的开关（switch with pilot） |
| SL | 低压开关（low-voltage） |
| SD | 门开关（door switch） |
| SMC | 瞬时接触开关（momentary contact） |

正文单独点出的三个：S3 是三路，S4 是四路，SP 是带指示灯的单极开关。曲线或下标字母可以把开关和它所控制的灯具配上。

插座都从圆出发，加线条或缩写后含义不同。图例或符号内的数字、字母表示插座种类或用途，例如 DW 是洗碗机，CD 是干衣机。图 21 里还要能分开这几种：

- 单插座：圆加一侧的一根短线
- 双插座：圆上两道平行线
- 三插座：圆上三道线
- 分线双插座（split-wired duplex）：一道线穿过圆
- 专用单插座、专用双插座：圆里或圆旁带三角形一类标记
- 电炉插座：圆加 R
- 带挂钩的时钟插座：C
- 带挂钩的风扇插座：F
- 地板单插座：方框里一个圆

图 22 是更全的插座符号，仍以圆为底，另外有 GFCI、USB、四插座、250 V 单相、250 V 三相、地板电话（公用、专用）等。

灯具符号也从圆开始，圆表示吸顶灯。加一短线表示壁装。矩形或长线表示荧光灯或其他长条灯。灯具型号通常用灯具附近三角形或其他图形里的数字表示。完整说明应在灯具明细表、书面说明书和灯具送审资料里，包括制造商、目录号、灯管数量和种类、电压、饰面、安装方式，以及安装所需要的其他信息。

图 21 照明符号里，考试常考的是：

| 标记 | 含义 |
| --- | --- |
| 空心圆 | 吸顶表面安装灯具；旁边加短线是壁装 |
| PC | 带拉线开关的表面或吊装灯具 |
| R | 嵌入式灯具 |
| 长矩形 | 表面或吊装荧光灯；连续成排时矩形连起来 |
| X | 表面安装出口标志灯；XR 是嵌入式出口标志灯 |
| B | 封堵的出线口（blanked outlet） |
| J | 接线盒（junction box） |

图上的线表示回路。正文的一般说法是：暗敷在天花板或墙里的回路多用实线；暗敷在地板或天花板里的用断线；明敷线槽用短划，或沿回路线隔一段标一个字母 E。导管或线槽里的导体根数，用短斜杠表示，或写在配电盘明细表里。为了不把图画乱，回线（home run）常常只画一条指向配电盘的短线，末端加箭头，旁边注明盘号和回路号。

图 21（ANSI）回路线：

| 线 | 含义 |
| --- | --- |
| 实线 | 暗敷在天花板或墙里 |
| 虚线 | 暗敷在地板里 |
| 点线 | 明敷 |
| 末端带箭头 | 支路回线，回到配电盘 |
| 三道斜杠 | 3 根线（每一道斜杠一根） |
| 四道斜杠 | 4 根线 |

图 25B（CEC）和上面不完全一样，补充练习第 5 题按这一张：

| 图 | 含义 |
| --- | --- |
| （A）线上标 E | 明敷线（不在导管里） |
| （B）实线 | 暗敷在天花板或墙里 |
| （C）虚线 | 暗敷在地板里 |
| （D）末端空心圆 | 线路向上翻（wiring turned up） |
| （E）末端实心圆 | 线路向下翻（wiring turned down） |
| （F）一个或多个箭头，箭头上可写回路号 | 支路回线，回到配电盘。箭头个数是回路数 |

CEC 这一张还有几条读图规则：服务导线和馈线用粗线。空导管标注 CO。没有进一步标明的回路是两根线；更多根线用斜杠，3 根、4 根依此类推。中性线和接地线可以画得更长。除非另有说明，线径是说明书要求的最小线径。不同用途（例如信号）用注记或其他方法标出。

矩形或方框用于总配电装置、配电盘、变压器、安全开关和其他较大的电气设备。设备的详细说明通常在配电盘明细表或书面说明书里。小工程有时只在图上用一个符号加注记。

图 23 是象形符号。安全开关是方框加外面的手柄：

| 标记 | 含义 |
| --- | --- |
| F | 有熔断器的安全开关（fusible safety switch） |
| NF | 无熔断器的安全开关（non-fusible） |
| DT | 双掷安全开关（double-throw） |

同图还有双头泛光灯，以及带两支石英灯管的红外电热器。

图 24 是一家工程公司在小型工业工程上选用的符号。其中回线的箭头个数表示回路数，字母是盘号，数字是回路号，多于两根导体时用交叉短线。母线槽示例写的是 G.E. Type DK-100 动力母线槽，以及 LW326、LW223 照明母线槽。地板下线槽的虚线表示空槽。

图 25A 到 25G 是 CEC 的其他各组：开关、回路和母线槽、配电设备、电力设备、照明、架空和地下配电、以及医院呼叫、寻呼、火警、时钟、电话、声音等信号。信号系统很多是基本形状加本行业的字母。工业控制和室外线路还有更多符号。住宅信号符号（图 25G）用在住宅图上、而这张图又没有符号表的时候，例如门铃、蜂鸣器、电门铃变压器 BT、电视插座 TV、电锁。不认识的符号，以本图图例为准，不要凭别的工程猜。

### 3.2.0 住宅电气图（Residential Electrical Drawings）

大多数住宅工程的图很简单，由建筑师或现场电工绘制。有智能家电、报警和专门照明的住宅，可能有和商业、工业类似的全套电气图和说明书。

住宅电气图可能只有一到三张，比商业或工业图好读。用的线、符号和支路画法，与商业、工业相同。

#### 3.2.1 支路（Branch Circuits）

照明和插座需要多少条支路，取决于建筑的主要用途。本书写的计算位置是 **NEC 第 120 条第二部分，120.10 到 120.16**。这些支路按连续负荷考虑。**NEC 210.19(A)(1)** 规定：导体最小载流量不得小于非连续负荷，再加上连续负荷的 125%。回路允许的最大负荷是 125% 的倒数，100/125 = 0.80，也就是额定容量的 **80%**。

美国住宅电源插座的标准电压多数是 120 V。15 A 支路的额定容量是：

15 A × 120 V = **1,800 VA**

只能加到额定容量的 80%，所以最初接入的负荷不应超过：

1,800 VA × 0.80 = **1,440 VA**

设备接到支路上的每一个点叫出线口（outlet）。出线口分照明、插座、电动机、器具等。

支路在电气图上用一条线表示：从配电盘到出线口，出线口多于一个时再从出线口连到出线口。也可以用回线箭头，表示这条回路回到配电盘。

注记很重要。例如设计人可能要求插座正好在厨房台面挡水板以上 6"，并对准洗碗机中心。单靠比例图很难点得这么准，精确位置常常写在注记里，而不是只靠图上的比例位置。

#### 3.2.2 住宅插座和照明支路（Residential Receptacle and Lighting Branch Circuits）

电气施工图上的支路应满足 **NEC 210.52**。

**210.52(A)**：住宅单元的厨房、起居室、餐厅或类似房间里，沿地面量，墙面上任何一点到该处一个插座的水平距离不得超过 **6'**。这样布置时，插座间距一般不超过 **12'**。6' 长的灯具软线就能够到墙边任意一点。

装在地板上的插座，不算进所要求的插座数量，除非它距墙在 **18"** 以内。NEC 是最低标准。用电设备变多时，插座应当比最低要求更密。

**210.52(A)(2)** 规定什么叫墙面空间（wall space）：沿地面没有被门洞、壁炉或类似开口，以及没有台面的固定柜打断的墙。宽度达到 **2'** 及以上的每一段墙面，要单独计算，不和房间里的其他墙面合在一起。固定在墙上的嵌板（滑动嵌板除外）所占的空间也算墙面空间；独立的房间分隔，例如吧台式柜台，也可以构成墙面空间。这一条是为了避免用延长线和把灯具软线拉过门洞、壁炉。

图 26 是一套住宅的插座。布置时沿墙的不中断地面线来量，转角也连续量，再把插座均匀排开。图上的注记还写了：

- 厨房和类似场所的台面、工作面上，任何一点到插座不超过 **24"**。NEC 210.52(C)(1)
- 厨房插座用接地故障断路器（ground fault circuit interrupter, GFCI）保护。图注写的是 NEC 210.8(A)(7)
- 浴室插座单独一条回路，并做 GFCI。图注写的是 NEC 210.11(C)(3) 和 210.8(A)(1)
- 210.52 所要求的 125 V、15 A 和 20 A 插座，按 NEC 406.12(D)(5) 列为防撬（tamper-resistant）

图 27 是同一住宅的照明。灯具画在大约要安装的位置。位置仍要核对 NEC。壁橱里如果用白炽灯或发光二极管（light-emitting diode, LED）灯具，必须符合 **NEC 410.16(B)(1)**，并且是完全封闭的。

### 3.3.0 读一套商业图（Reading a Commercial Plan Set）

商业工程比住宅大、复杂，一套图分成许多部分。各部分的名称和顺序会略有差别，但多数按图 28 的顺序：土木（总平面），然后是建筑（平面、屋面、立面、剖面、详图、门窗表），结构（基础），机械（电动机、管道、HVAC），给排水（器具、污水），电气（供电与配电、照明）。

第一次看电气图，先看标题栏周围，修订栏和修订注记多半在那里。有修订就要先弄清改了什么，再施工。每张图都有类似的图块。也要看每张图的比例。除非另有注明，同一张图上的各幅图用同一比例。

#### 3.3.1 电气总平面（Electrical Site Plans）

总平面有时叫地块图（plot plan），是新建电气工程的起点。电气场地工程有时就画在建筑师的地块图上。

场地工程如果同时有燃气、电话、电力、电视、给水、污水等多个工种，一张图会很难读。这时最好单独出一张电气总平面。图 29 是一栋小型办公仓储建筑的电气总平面。这套电气图有四张大图，另加一套书面说明书。

图的左上角有北向箭头，用来把图转到和场地一致的方向。北向箭头正下方、页面底部是图名 Plot Utilities。图名下面的比例是 **1" = 30'**。这是工程师比例：图上 1" 等于现场 30'。这一页上的图都用这个比例。

拟建建筑标着 Proposed Bldg. Fin. Flr. Elev. **590.0'**。正文说明完成楼面标高是平均海平面以上 **590'**。电工靠它在浇完成地面之前，把套管和甩头留到正确高度。

总平面上的阴影是车道、停车场和进路的沥青铺装。进路接到公路 **Route 35**，用来帮助把图和现场对上。

实心圆是已有人孔。空心圆是拟建建筑周围要新装的五盏杆上灯具。人孔的尺寸和做法，帮助承包商或监督人员计划高压电缆的牵拉。图右侧的人孔详图看起来好像多余，因为人孔已经装好，但牵拉电缆时仍要用到这些尺寸。图上方的排管断面说明：开工时如果有一根排管损坏，还有三根空管可以用。

原有电力线是较细的实线，沿线隔一段标 **E**。新的地下电力进线画法相同，但线更宽、更深。这条新高压电缆接到拟建建筑附近的落地变压器。新电话线类似，用字母 **T**。

给室外灯具供电的直埋电缆用虚线，把空心圆灯具连起来。这条回路还有一条回线，接到定时开关。

安装室外灯具的直埋导体时，要知道主燃气管的大致位置。

#### 3.3.2 动力平面（Power Plans）

如果所有出线口和布线都画在一张图上，会很难读。所以多数工程把照明、动力、通信、特殊电气系统和相关设备的出线口分开画。竖向系统图和详图可以在另一张图上；图面有空时，也可以放在照明或动力平面上。

图 30 是这栋办公仓储建筑的电气动力平面，内隔墙按比例画出。

图 31 是图 30 上索引平面（key plan）的放大。索引平面说明本张图对应工程的哪一部分。这个工程有连在一起的 A、B 两部分。B 的轮廓打了阴影，表示本张图用于 B。索引平面不按比例，只表示大致形状和朝向。图名下的注记写明：**A 部分没有电气工程**。

工程更大、有好几栋建筑时，索引平面帮助把每张图对到正确的建筑。工业项目有时一个房间或一个区域一张图，每张图上仍要有索引平面。

动力平面用符号表，同时给动力和照明用。多数情况下，表上的符号就是本工程用的。有时则整套图共用一张标准符号表，再用注记说明哪些符号在这张图上用或不用。

本节复习问动力平面上要特别注意的两项，官方答案是索引平面和电气符号表。标题栏和比例在整套图上都要看，但这一问对着的是 3.3.2。

#### 3.3.3 动力平面上的细节（Power Plan Details）

图 33 是电气平面的略微放大，工程大，细节仍然看不清。这种图用来看总体布置，以及符号和注记怎么排。

商业动力平面上有：服务设备（用平面表示）、插座、地板下线槽、电动机接线、电动机控制器、电热、母线槽等。配电盘和其他服务设备画得接近比例。其他出线口因为太小，必须画得比真实大才看得见，所以位置只是近似的。接线盒、开关和其他连接也一样放大。

普通双插座大约只有 **3"** 宽。这栋建筑的平面是 **1/8" = 1'-0"**，图上一个小点都已经比插座按比例应有的大小更大。量两个插座的距离时，通常从一个符号的中心量到另一个符号的中心。

这个办公仓储工程有三条母线槽：两条照明，一条动力。动力平面上只画动力母线槽，照明母线槽在照明平面上。图 33 有两路母线槽：一路沿建筑南端（图上的上边墙）通长，一路沿北墙通长。图 32 的符号表把它们标为 General Electric Type **DK-100**。它们从总配电盘的回路 **MDP-1** 和 **MDP-2** 供电，经 GE No. **DHIBBC41** 分接箱。

**NEC 第 100 条**把母线槽（busway）定义为一种线槽：金属外壳里装工厂安装的裸导体或绝缘导体，通常是铜或铝的排、杆或管。

安装前要核对母线槽及其吊架和建筑结构的关系，提前处理空间冲突、支撑不够或不合适、穿墙洞等问题。例如图和说明书可能要求母线槽用卡在或焊在钢柱上的支架吊挂，但柱距可能不够，还要另加从天花板或屋面放下的吊杆。工程师也可以另出一张图，说明母线槽怎样安装。

平面上的注记用来说清细节。图 33 里，电气承包商只装一台电热器，在建筑门厅（平面右侧）。符号表不为这一台单列符号，而是用注记标出。注记写的是 **4 kW、208V/1/60**。同图上的排风扇注记是 **3/4 hp、208/3/60**，并有 **30 A、三极、无熔断器安全开关（3P NFSS）**。

办公区（房间 112、113、114）的注记是：导管向上，并甩到天花板以上。这是空导管，留给电话公司以后穿通信电缆。另有“典型三处、**1 1/4"** 导管至 1 号盘”，以及大线槽（竖向弯头）在完成地面以上 **36"** 收头。图上还要求卫生间里的插座都做 GFCI。

其他内容还有地板下线槽的大致布置、接线盒和给地板下线槽的馈线导管、服务设备和电话设备的平面，以及双插座。

#### 3.3.4 在照明平面上识别灯具（Identifying Luminaires on a Lighting Floor Plan）

后面几张图是一家教材出版社办公室的电气图。图 34 是局部照明平面，比例 **1/8" = 1'-0"**。照明符号画出灯具的大致形状和大小。不同专业人员标识灯具的方法不同：可以像图 34 那样用类型字母，也可以把代号放进三角形或其他图形。

表 3 是这套图的局部灯具符号表。类型字母末尾带 **E** 的是应急照明，不在这张表里另列。表里有选用和安装所需的资料。有的工程上，这张表或它的细节只写在说明书里。

**表 3　局部灯具符号表**（栏已按文字坐标核对）

| 类型 | 制造商 | 目录号 | 说明 | 灯数 | 灯管瓦数 | 灯管 | 输入瓦数 | 安装 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| A2 | Metalux | AC | 2 × 4 嵌入 | 2 | 17 | T8 | 48 | 龙骨 |
| A4 | Metalux | RDI | 2 × 4 间接嵌入 | 3 | 32 | T8 | 114 | 龙骨 |
| B1 | Metalux | GR8 | 2 × 2 嵌入 | 2 | 17 | T8 | 48 | 龙骨 |
| B2 | Metalux | GR8 | 2 × 4 嵌入 | 2 | 32 | T8 | 76 | 龙骨 |
| C1 | Cooper | PD6 | 6" 筒灯 | 1 | 36 | CFL-TRT | 30 | 龙骨 |
| C2 | Cooper | PD6 | 6" 筒灯 | 1 | 32 | CFL-TRT | 36 | 龙骨 |
| C3 | Cooper | PD6 | 6" 筒灯，菲涅尔 | 1 | 18 | CFL-TRT | 22 | 龙骨 |
| C6 | Spectrum | SPC0812CF | 6" 吊装 | 1 | 26 | CFL-TRT | 36 | 吊装 |
| D1 | Spectrum | WN | 2 × 4 吸顶罩 | 2 | 32 | T8 | 76 | 链吊 |
| D3 | Spectrum | STPD3LED | 72" 黑色轨道里 3 个 | 3 | 15 | LED，含 | 45 | 天花板 |
| G2 | Metalux | SSL | 错开排列的灯带 | 1 | 32 | T8 | 38 | 表面 |
| X1 | T&B | LXN | 出口标志，方向如图 | 1 | — | LED，含 | — | 盒 |
| X2 | T&B | ELXN400 | 出口标志，方向如图 | 1 | — | LED，含 | — | 盒 |

做材料统计时，数的是图上的灯具个数；灯管总数是灯具个数乘以表里的灯数。末尾带 E 的应急灯不在这张局部表里单列，统计时不要把它和同字母的普通灯具混成一种。

图上还有注记：灯具位置要和机械设备协调（coordinate fixture locations with mechanical equipment），并标了 typical。

#### 3.3.5 在各专业图之间对照（Correlating Information Between Plans）

电工经常要在挤满其他机械或管道的空间里工作，电气间和机械间附近尤其如此。必须会读同一栋建筑里其他系统的图。

图 35 到图 38 是出版社这栋楼同一区域的四个系统：图 35 动力，图 36 照明，图 37 通信，图 38 机械（HVAC）。每张图不到整张图内容的 10%。全套图有 **107** 张，其中电气占 **17** 张。其他图还有详图、立面和明细表。把这些信息核对起来很花时间。

要看图 37 走道里的电缆桥架，是否要和图 38 的风管一起协调。有两张图在主电气间（房间 **148**）标了空气处理设备 **WSHP1-4**，但照明图（图 36）在同一位置画了灯具，却没有画这台设备。安装前必须把图看全。

不要只看电气图。和电工有关的还有：

- 总平面：公用管线和标高
- 机械图：路由、净空、HVAC 设备和控制
- 建筑图：构造类型（砌块、木、金属龙骨等）、耐火等级、特殊详图
- 装修图，例如反射天花板平面：灯具、风扇和其他装置的位置
- 房间装修表：天花高度，地面和墙面做法
- 给排水图：泵、给水和喷淋

### 3.4.0 明细表、方框图和原理图（Schedules, Block Diagrams, and Schematic Diagrams）

明细表是表格，列出某一类相关信息。电气系统图画出电气元件以及它们怎样连接。系统图很少按比例，甚至从不按比例。

#### 3.4.1 图上的明细表（Drawing Schedules）

明细表用熟了，能省很多时间。灯具明细表列出灯具，用编号对应图上的类型，并给出制造商、目录号，以及灯管的数量、大小和种类。

配电盘明细表通常有：盘号、安装方式（嵌入或表面）、盘的总开关（电流和电压）、相数（单相或三相）、线数。例如四线盘是三相加一根固定中性线。每一条支路列出过电流保护的种类（极数、脱扣电流、目录号）、线径，以及所供负荷。表上还经常给出每条回路的计算负荷，以及配电盘馈线的总负荷。

电气施工图上还会见到：接用负荷表、电热表、厨房设备表。按工程类型，还可以有电动机、电动机控制器等。表里的信息，就是图上那件设备怎样接线的细节。

出版社办公楼的电气图包括：灯具表、变压器表、馈线表、机械设备接线表，以及 **15** 张配电盘表。

明细表里的内容有时在书面说明书里再写一遍。一页页翻说明书很慢，工人在现场也常常只有施工图、没有说明书。所以明细表是把必要信息写清楚、写短、写准的办法。

#### 3.4.2 方框图（Block Diagrams）

单线方框图，也叫单线图（one-line diagram），通常用来表示电气服务设备的排列。电力竖向系统图（power riser diagram）是常见的一种。它画出各件电气设备，以及表示进户导体和馈线的连接线。

**单线方框图（single-line block diagram）**：用单线表示电气设备和相关连接。

**单线图（one-line diagram）**：用线和符号表示一条电气回路或一组回路的路径，以及各元件。也叫 single-line diagram。

**电力竖向系统图（power riser diagram）**：单线方框图，表示服务设备、进户导体和馈线、以及分配电盘怎样排列。注记用来标明设备，给出导管尺寸，导体的根数、线径和种类，以及相关材料。通常还附配电盘明细表，写明每块盘里的元件（盘的类型和大小）、熔断器和断路器。

图 40(A) 是商业电力竖向系统图，文字层里能对上的数据是：

- 屋面机组 1：**60 A、三极、无熔断器安全开关，防雨（60 A - 3P NFSS (WP)）**
- 屋面机组 2：**30 A、三极、无熔断器安全开关，防雨**
- **4 根 2 号**，在 **2"** 导管里
- **3 根 10 号**，在 **3/4"** 导管里
- **3 根 6 号**，在 **1"** 导管里（图上出现两处，一处标着典型母线槽）
- **30 A、三极、实心中性线、有熔断器的安全开关（30 A - 3P/SN FSS）**，**20 A** 插式熔断器，供应急照明和火警
- 火警控制柜为专用回路，按 **NEC 第 760 条** 做标记
- 盘 B 附近另有 **4 根 2 号**，在 **2"** 导管里，旁边单独标了 **#8**。#8 是单独的标注，不要把它当成这 4 根 2 号线的线径
- 盘 A：**3 根 6 号**，在 **1"** 导管里
- 定时开关 A：双极单掷 **35 A**，7 天，带“跳过一天”功能。见总平面，图号 E-1
- **4 根 4/0**，在 **3"** 导管里
- **8 根 350 kcmil**，分在 **2 根 3 1/2"** 导管里
- 接地按 **NEC 第 250 条**

图 40(B) 是住宅：

- 供电公司在进户帽处接线
- 两段都是 **3 根 3/0 铜 THW**，穿在 **2"** 刚性导管里（进户帽到表计，表计到配电盘）
- **4 号裸铜线**接到冷水管
- 图上关于接地棒的注记印成：导体不必大于 “No. 6 AWG copper or AWG aluminum wire to a driven ground rod and No. 4 AWG aluminum wire to a driven ground rod.” 引用 **NEC 250.53(E)**。第一处 aluminum 前面没有线号。按印出来的字，能确定的只有：到接地棒的铜线不必大于 6 号；后面又写了 4 号铝线。缺的那个线号不要自己补进答案。

#### 3.4.3 原理图（Schematic Diagrams）

完整的原理接线图通常只用于复杂系统，例如控制电路。

复杂设备和控制系统可以有两种原理图。一种形式接近单线方框图：元件画在方框里，方框之间的接线收成一条线。从这条“汇线”分到方框内元件时，每根线单独编号。这种图便于查找元件，也便于在建筑的不同区域或设备的不同部分之间布线。

第二种叫梯形图（ladder diagram）。样子像梯子：竖线是电源，每一档横档是一个控制功能。线逐根画出。同一个元件可以拆开，画在不同的横档上，甚至不同的图上。虚线、点线和折断线表示这些部分在实体上仍是一件。

图 41 是一台三相交流（alternating current, AC）磁力不可逆电动机起动器的完整原理图。

动力路径：从隔离开关（端子通常标 **L1、L2、L3**）经过接触器和热过载检测（端子通常标 **T1、T2、T3**）到电动机。

控制：从接触器前方的 L1 取控制电源，先串联经过两个常闭停止按钮，再并联经过两个常开起动按钮。按下任一启动按钮，控制电源经接触器线圈和常闭过载触点回到 L2。接触器吸合后，与启动按钮并联的辅助触点自保持。直到按下任一停止按钮，或发生过载，电动机才断电。

这条控制回路可以再加任意多个按钮站。增加时，停止按钮永远串联，启动按钮永远并联。

图上的常开（normally open, NO）或常闭（normally closed, NC），“常态”指线圈未通电、或元件在架上的状态。

本模块只初步介绍原理接线图。后面的模块会讲得更细。

#### 3.4.4 图上的详图（Drawing Details）

电气图有时需要把小比例图上看不清的地方另画大比例图。例如总平面可以要求电工在混凝土承包商浇灯杆基础之前，先把线装好。

详图只画一件东西，或电气系统的一部分，把用途和安装所需要的细节给全。详图用带字母数字的剖切号表示，例如 A3、B1，标在图的右下角，用来在图册里找到它。

图 42 是办公楼单扇门的门禁接线详图，剖切号 **A3**，比例 **N.T.S.**（不按比例）。总说明：系统由他人完成，本合同只提供盒和导管；除非另有注明，全部导线至少穿 **3/4"** 导管。参照说明：承包商在门和门框上预钻，安装 **1"** 卡入式暗装门磁（Sentrol 1076 或经批准的同等产品），并按要求加泡沫垫块。

图上能读到的尺寸是：门与门之间 **1"** 导管；天花板以上或仓库杠形桁架内，导管帽为 **1 1/4"**；天花板以上表面安装 **6" × 6"** 接线盒；门磁和电锁各有 **1/2"** 导管甩头，在可靠一侧；另有 **3/4"** 导管；不可靠一侧是双联暗装接线盒，供门禁读卡器，高度与照明开关相同；可靠一侧有 **2" × 4"** 暗装接线盒，供被动红外探测器。图上还标了 **90" 到 100"**，以及最小 **6"**、最小 **10"**。F.F. 是完成地面。这些是这张详图上的尺寸，不是通用安装标准。

### 3.0.0 小节复习

1. 电气图上的字母 SL 表示 _____。
   - a. 限位开关
   - b. 低压开关
   - c. 负荷开关
   - d. 照明开关
2. 支路上的负荷不应超过其额定容量的百分之多少？
   - a. 100%
   - b. 90%
   - c. 80%
   - d. 70%
3. 动力平面上两项重要内容是 _____。
   - a. 索引平面和电气符号表
   - b. 标题栏和比例
   - c. 电气符号表和标题栏
   - d. 图号和工程编号
4. 用表格在图上给出信息的形式叫 _____。
   - a. 符号表
   - b. 送审资料
   - c. 原理图
   - d. 明细表

**答案**

1. **b**。图 21 里 SL 是低压开关。S3 是三路，S4 是四路，SP 是带指示灯的开关（3.1.1）。
2. **c**。连续负荷按 125% 考虑，最大负荷是 100/125 = 80%。15 A、120 V 的额定值是 1,800 VA，80% 是 1,440 VA（3.2.1）。
3. **a**。3.3.2 强调索引平面（本张图用于工程的哪一部分）和符号表。标题栏、比例、图号在每张图上都要看，但这一问的官方答案是索引平面和电气符号表。
4. **d**。明细表就是图上的表格，用来列某一类设备（3.4.0）。原理图不是表格。

---

## 4.0.0 说明书与变更单（Specifications and Change Orders）

描述电工怎样使用说明书：书面说明书里有哪几类信息，怎样编排，文件为什么要改、怎样改。这一节没有实操任务。

书面说明书（written specifications，常简称 specs）对建筑或工程有法律约束力。它是业主、建筑师和顾问工程师所要求的工作和责任的文字说明。小工程可能只有几张图，书面说明书很少或没有。大工程或复杂工程可以有一百多张图，说明书长达几百页。施工中的重要决定都以说明书和图为依据。

**书面说明书（written specifications）**：用文字说明业主、建筑师和工程师对材料与工艺的要求。它和施工图一起，构成施工合同要求的基础。

说明书里有施工图上没画出的细节，会在很多方面影响电工的工作和造价。例如说明书规定必须用某一种导管，合同就要求买这一种、装这一种。

写一套准确、完整的建筑说明书责任很大，即使很有经验也不简单。一个工程的说明书要从成千上万的产品、零件、构件和它们的安装要求里挑选。而且只能选用和安装符合 **NEC 110.3** 的设备。110.3 涉及设备的检查、识别、安装、使用和列名（产品认证）。

一份好的说明书会：

- 划清工程范围，包括每个工种要做的工作
- 说明本工程所用构件的具体类型、特性和安装要求
- 用制造商的型号和零件号指明所要求的构件

例如图上在公寓门边画了灯开关，注记写这套公寓要无障碍。说明书就必须引用《美国残疾人法》（Americans with Disabilities Act, ADA）里成年轮椅使用者的前向触及范围，即 **15" 到 48"**。开关和插座的常见安装高度落在这个范围以外。说明书如果漏了这一条，开关和插座可能装错高度，再改到符合 ADA 就要额外的时间和费用。

### 4.1.0 说明书的内容（Content of Specifications）

上面三条就是说明书要写清的主要内容：范围、构件及其安装要求、制造商型号和零件号。图上没有的安装限制，例如无障碍高度，要写在说明书里，不能指望工人只靠比例图猜。

### 4.2.0 说明书的格式（Format of Specifications）

说明书最好按一系列章节编排，分别写构造要求、产品和作业，并且让不同工种都能看懂。用说明书的人应当不必花太多时间就能找到所要的全部信息。

北美最常用的说明书格式是 MasterFormat®。它由建筑规格学会（Construction Specifications Institute, CSI）和加拿大建筑规格组织（Construction Specifications Canada, CSC）共同制定。

2004 年以前，施工说明书和供应商目录按 **16 个分部（division）** 编排，分部和分项用五位数字。

2004 年 MasterFormat® 做了大改。原来的 16 个分部扩成四个大组和 **49 个分部**，其中一些分部留作以后使用。编号改成六位，好让每个分部里有更多分项。前两位是分部号，中间两位是分部里的分项，最后两位是第三级子项。例如 **262716** 是第 26 分部、第 27 分项、第 16 子项。如果还要第四级，就在最后两位后面加小数点和数字。

四个大组是：

- 采购与发包要求组（Procurement and Contracting Requirements Group）：第 00 分部
- 说明书组（Specifications Group）
  - 总体要求：第 01 分部
  - 设施建造子组：第 02 到 19 分部
  - 设施服务子组：第 20 到 29 分部
  - 场地与基础设施子组：第 30 到 39 分部
  - 工艺设备子组：第 40 到 49 分部

电工最常用的在设施服务子组：

| 分部 | 内容 |
| --- | --- |
| 25 | 集成自动化（Integrated Automation） |
| 26 | 电气（Electrical） |
| 27 | 通信（Communications） |
| 28 | 电子安全与安保（Electronic Safety and Security） |

同组里还有：21 灭火，22 给排水，23 暖通空调。20、24、29 留空。

现在的第 15、16 分部都留空。不要再用旧习惯把 16 当成电气、把 15 当成机械。发电在工艺设备子组的第 **48** 分部（Electrical Power Generation），不是第 26 分部。

图 43 是 2020 年版 MasterFormat® 的组和分部清单。小节答案引用写了 “Table 4; Figure 43”。本模块的表只有表 1、表 2A 到 2C、表 3，没有表 4。电气分部以图 43 和第 26 分部为准。

施工图和书面说明书会不一致。常见原因：

- 建筑师或工程师拿标准说明书或样板说明书来用，却没有改施工图
- 说明书改了以前画好的图，图本身没改
- 同一内容在图和说明书里各写了一遍，只改了其中一处

遇到这种差别要说出来。工程负责人决定按图做还是按说明书做。还应当提出信息请求，最好在开工前提出，避免给业主、建筑师、工程师或承包商增加费用。

### 4.3.0 变更单（Change Orders）

规定的材料或做法有时一改就能省钱，或把活做得更好。有时指定的产品已经买不到，或被更合适的产品替代。

这些情况下，正式的信息请求，或各方不那么正式的会议，会形成一份变更单，正式批准工作内容的改变。变更单可以附带一张或多张图的修订。修订应在修订栏里标明，或在图上用云线、气球标出，或改书面说明书。

**信息请求（request for information）**：承包商发现施工文件里有错误、遗漏，或文件之间不一致时，发出的正式澄清文件。

**变更单（change order）**：项目经理或业主发出的正式文件，写明对图、说明书或工程范围的一处或多处变更，也写明工程费用的变化。

电气工作做完后还剩一件事：完成竣工图（as-built drawings）。这些改动传统上用红铅笔或红笔标，所以叫红线（red lines）。通常由监督人员在现场图上标出修改，再交给绘图员或设计人做成最后一套。最好的做法是改两套图，一套留在现场，直到正式竣工图发下来还能对照。

**竣工图（as-built drawings）**：工程完成时标过的一套图，也叫红线，表示施工过程中做过的全部变更。

### 4.0.0 小节复习

1. 一份写得好的说明书会包含 _____。
   - a. 立面图
   - b. 型号和零件号
   - c. 安装用的 NEC 索引
   - d. 个人防护用品要求
2. 含有电气说明书的 MasterFormat® 分部是 _____。
   - a. 第 25 分部
   - b. 第 26 分部
   - c. 第 27 分部
   - d. 第 28 分部
3. 图和说明书冲突时，用 _____ 来解决。
   - a. 设备供应商
   - b. 电气承包商
   - c. 竣工图
   - d. 变更单

**答案**

1. **b**。好的说明书用制造商的型号和零件号指定构件，并写清范围和安装要求（4.1.0）。立面图在图上，不靠说明书代替。
2. **b**。第 26 分部是电气。25 是集成自动化，27 是通信，28 是电子安全与安保（4.2.0，图 43）。
3. **d**。图和说明书不一致时提出信息请求，由变更单正式批准改按哪一个做（4.3.0）。竣工图是完工后的记录，不是解决冲突的文件。

---

## 模块复习题

奇数题的官方答案在书后附录。偶数题按本节内容判断，标为由正文推断。

1. 图上，物体的真实大小和画出来的大小之间的关系叫 _____。
   - a. 图章
   - b. 比例
   - c. 等高线
   - d. 草图
2. 图每次修改，哪一项必须改变？
   - a. 工程编号
   - b. 图号
   - c. 修订号
   - d. 比例
3. 图上表示想象切面位置的虚线叫 _____。
   - a. 剖面线（section line）
   - b. 接图线（match line）
   - c. 隐藏线
   - d. 折断线
4. 图上的隐藏线表示 _____。
   - a. 尺寸的范围和方向
   - b. 剖面在平面上的位置
   - c. 这一区域的插座装在哪里
   - d. 在某一视图里被其他物体挡住的棱边
5. 有尺寸线的图上，写在尺寸线中间的数值是 _____。
   - a. 只供大致参考
   - b. 已经按比例缩小
   - c. 始终用小数
   - d. 实际尺寸
6. 在三棱建筑师比例尺上，3/8" = 1'-0" 和 3/4" = 1'-0" 从 _____ 开始。
   - a. 同一条棱的同一端
   - b. 与标着 1:38 的比例同一条棱
   - c. 同一条棱的相反两端
   - d. 不同棱的相反两端
7. 专门给承包商的工人用的图是 _____。
   - a. 加工图
   - b. 详图
   - c. 透视图
   - d. 平面
8. 图 RQ01 的符号（圆上两道平行线）表示 _____。
   - a. 单插座
   - b. 双插座
   - c. 分线双插座
   - d. 三插座
9. 图 RQ02 的符号（吸顶和壁装的圆，圆内标 PC）表示 _____。
   - a. 分线双插座
   - b. 开关和信号插座
   - c. 单插座
   - d. 带拉线开关的表面安装灯具
10. 图 RQ03 的符号（圆上三道线）表示 _____。
    - a. 单插座
    - b. 双插座
    - c. 分线插座
    - d. 三插座
11. 图 RQ04 的符号（圆加一侧一根短线）表示 _____。
    - a. 单插座
    - b. 双插座
    - c. 分线双插座
    - d. 四插座
12. 图 RQ05 的符号（空心圆，并标了天花和墙两种）表示 _____。
    - a. 开关：温度控制继电器
    - b. 插座：电炉插座
    - c. 照明出线口：表面安装灯具
    - d. 照明出线口：嵌入式灯具
13. 图 RQ06 是什么电气符号？方框里是 F，方框外有手柄。
    - a. 配电盘
    - b. 地板下母线接线盒
    - c. 电动机控制器
    - d. 有熔断器的安全开关
14. 按一般建议，额定 2,400 VA 的住宅支路，接入负荷不应超过 _____。
    - a. 1,680 VA
    - b. 1,920 VA
    - c. 2,040 VA
    - d. 2,160 VA
15. 商业动力平面会表示 ______。
    - a. 灯具位置
    - b. 火警详图
    - c. 服务容量计算
    - d. 配电盘
16. 电力竖向系统图用来表示 _____。
    - a. 各件电气设备之间的连接
    - b. 动力支路的平面布置
    - c. 照明支路的平面布置
    - d. 配电盘明细表
17. 典型电动机起动器原理图里的 T1、T2、T3 表示 _____。
    - a. 电源进线
    - b. 辅助触点
    - c. 电动机端子
    - d. 线路触点
18. 现行 MasterFormat® 里，通信系统在哪一个分部？
    - a. 第 16 分部
    - b. 第 27 分部
    - c. 第 37 分部
    - d. 第 48 分部
19. 现行 MasterFormat® 里，电子安全与安保在哪一个分部？
    - a. 第 12 分部
    - b. 第 18 分部
    - c. 第 28 分部
    - d. 第 48 分部
20. 变更单的产生是因为 _____。
    - a. 信息请求
    - b. 施工错误
    - c. 竣工图
    - d. 材料迟到

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | b | 比例就是实物尺寸和图上尺寸的关系。定义在 1.1.0。等高线表示地形高程。 |
| 2 | c | 由正文推断。图每改一次，修订号就变（1.1.1）。图号和工程编号仍指同一张图、同一个工程。比例不必因修订而改。 |
| 3 | a | 官方答案是剖面线，引用 1.2.4、1.3.0 和表 2。1.2.4 说表示想象切面的通常是虚线，叫 section line。表 2 里容易混：表 2B 的接图线也表示剖切面位置，表 2C 的 section line 却是 45° 阴影线。做题按官方答案选 a。 |
| 4 | d | 由正文推断。隐藏线表示被挡住的棱边（表 2A）。尺寸的范围是尺寸线。 |
| 5 | d | 尺寸线中间断开处写的是实际尺寸，不是按比例缩小后的图上长度（1.3.0，表 2B）。 |
| 6 | c | 由正文推断。每条棱两种比例，从相反两端起量。3/8" 和 3/4" 配在同一条棱上（2.2.2）。尺上没有 1:38 这种刻度。 |
| 7 | a | 加工图（shop drawing）由制造商、加工厂或承包商绘制，给承包商的工人用（3.1.0）。详图是大图的放大，不是专给承包商工人的补充图。 |
| 8 | b | 由正文推断。图 21 里圆上两道平行线是双插座。分线双插座是一道线穿过圆。三插座是三道线。单插座是圆加一侧一根短线。 |
| 9 | d | 图 21 里 PC 是带拉线开关的表面或吊装灯具，分天花和壁装（3.1.1）。 |
| 10 | d | 由正文推断。三道线是三插座。两道是双插座，一道穿过圆是分线。 |
| 11 | a | 图 21 的单插座是圆加一侧一根短线。双插座是两道线（3.1.1）。 |
| 12 | c | 由正文推断。空心圆、并分天花和壁装，是表面安装灯具。嵌入式灯具带 R。 |
| 13 | d | 图 23 里方框中的 F 加外手柄，是有熔断器的安全开关。NF 才是无熔断器。电动机控制器在 CEC 符号里是带交叉的方框，不是 F。 |
| 14 | b | 由正文推断。连续负荷只取额定容量的 80%。2,400 × 0.80 = 1,920 VA。同算法：1,800 × 0.80 = 1,440。 |
| 15 | d | 商业动力平面画出服务设备、配电盘、插座、地板下线槽、电动机、电热和母线槽（3.3.3）。灯具在照明平面。 |
| 16 | a | 由正文推断。竖向系统图表示各件设备和连接线，也就是服务设备、进户线和馈线怎样接（3.4.2）。配电盘明细表通常附在旁边，但图本身表示的是连接。支路平面在平面图上。 |
| 17 | c | 动力从 L1、L2、L3 进隔离开关，再经接触器和热过载，从 T1、T2、T3 到电动机。T 是电动机侧端子（3.4.3）。 |
| 18 | b | 由正文推断。通信是第 27 分部。第 16 分部现在留空。第 48 分部是发电。 |
| 19 | c | 电子安全与安保是第 28 分部（4.2.0，图 43）。 |
| 20 | a | 由正文推断。4.3.0 写的是：正式信息请求，或各方会议，会形成变更单。竣工图是完工后用红线做的记录，不是变更单的原因。施工错误和材料迟到不是这一节给出的原因。 |

---

## 补充练习

奇数题的官方答案在书后附录。偶数题按本节内容判断，标为由正文推断。

1. __________ 表示建筑在地块上的位置。
2. __________ 表示每一层的墙、门和窗。
3. 电气图的三个主要作用是什么？
4. 电气图标题栏应有的 11 项是什么？
5. 把下列名称和图 25B 的回路线配对。题上左侧是线，右侧是打乱的名称。
   - （A）线上标 E
   - （B）实线
   - （C）虚线
   - （D）末端空心圆
   - （E）末端实心圆
   - （F）末端箭头，箭头上可有 1、2
6. 安全开关上的缩写 NF 是什么意思？
7. 平面比例是 1/2" = 1'-0"。图上量得 3 3/4"，真实距离是多少？
8. __________ 的作用是标明这张图用于工程的哪一部分。
9. 单线方框图也叫 __________。
10. 现行 CSI 说明书里，电气工程在第 __________ 分部。

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | 总平面图（site plan） | 总平面表示一栋或多栋建筑在场地上的位置（1.2.1）。 |
| 2 | 平面图（floor plan） | 由正文推断。平面图画每一层的房间、墙、门和窗（1.2.2）。 |
| 3 | 三个作用 | 准确描述工程，让承包商估算材料和人工并投标；告诉工人怎样装、装在哪里；作为竣工系统的地图，供以后维护和排查（3.1.0）。 |
| 4 | 标题栏 11 项 | 由正文推断。工程名称、工程地址、业主或客户、建筑师事务所、专业工程师图章、出图日期、比例、绘图人校对人设计人的姓名首字母及各自日期、工程编号、图号、本图简要说明（1.1.1）。 |
| 5 | 按图 25B | （A）明敷线；（B）暗敷在天花板或墙里；（C）暗敷在地板里；（D）线路向上翻；（E）线路向下翻；（F）支路回线，回到配电盘。 |
| 6 | non-fusible，无熔断器 | 由正文推断。图 23 里 NF 是无熔断器安全开关，F 是有熔断器，DT 是双掷。 |
| 7 | 7 1/2' | 1/2" = 1'-0"，所以图上每 1" 等于 2'。3 3/4" × 2 = 7 1/2'（2.1.1）。 |
| 8 | 索引平面（key plan） | 由正文推断。索引平面标明本张图对应工程的哪一部分，本身往往不按比例（3.3.2）。 |
| 9 | 单线图（one-line diagrams） | 单线方框图也叫单线图（3.4.2）。 |
| 10 | 26 | 由正文推断。现行 MasterFormat® 第 26 分部是电气。旧的第 16 分部已留空（4.2.0）。 |

---

## 重点单词

### 图块和图的种类

| English | 中文 |
| --- | --- |
| sheet | 图册里的一张图 |
| blueprints | 蓝图。原图的复制件。现在多为白底 CAD 图 |
| block / title block | 图块 / 标题栏。通常在右下角 |
| revision block | 修订栏。图一改，修订号就变 |
| approval block | 批准栏。签姓名首字母和日期 |
| legend | 图例。通常只解释本张图上的符号 |
| sheet number | 图号。如 E-1。首字母是专业 |
| scale | 比例。也指比例尺 |
| site plan / plot plan | 总平面 / 地块图 |
| contour lines | 等高线。靠得近就陡 |
| true north | 真北。先找北向箭头再描述位置 |
| floor plan | 平面图。大约在窗高处水平切开 |
| reflected ceiling plan | 反射天花板平面 |
| elevation view | 立面图。有高和宽，没有深度 |
| sectional view | 剖面图。看内部构造 |
| detail drawing | 详图。局部放大。引用符号没有箭头 |
| perspective drawing | 透视图。在二维纸上表示深度 |
| plan / view | 平面看长和宽；视图以高度为一个方向 |
| shop drawing | 加工图。给承包商工人用的补充图 |
| N.T.S. | 不按比例 |

### 制图线

| English | 中文 |
| --- | --- |
| hidden line | 隐藏线。被挡住的棱边 |
| centerline | 中心线。长划短划相间 |
| dimension line | 尺寸线。中间写实际尺寸 |
| extension line / leader | 尺寸界线 / 引线。界线离物体边缘约 1/16" |
| match line | 接图线。也表示剖切面。大图上表示一张图接到下一张 |
| break line | 折断线。省图面 |
| property line | 地界线。一长两短 |
| section line | 在 1.2.4 里是表示切面的虚线；在表 2C 里是 45° 阴影线 |
| phantom line | 假想线。表示以后要装的物体。正文写浅实线，图例画成虚线 |
| cloud | 云线。圈出修订过的区域 |

### 比例尺

| English | 中文 |
| --- | --- |
| architect's scale | 建筑师比例尺。英尺、英寸和分数。三棱尺每条棱两种比例，从两端读 |
| engineer's scale | 工程师比例尺。10、20、30、40、50、60。总平面用 |
| metric scale | 米制比例尺。1:1 到 1:100 用毫米；1:200 到 1:2,000 用米 |
| plan measurer | 图面测量器。轮子滚过线条，用来估线槽 |

### 符号和回路

| English | 中文 |
| --- | --- |
| ANSI / CEC | 两套常见符号来源。同一含义，线型可能不同 |
| S / S2 / S3 / S4 | 单极 / 双极 / 三路 / 四路 |
| SK / SP / SL / SD / SMC | 钥匙 / 带指示灯 / 低压 / 门 / 瞬时接触 |
| PC / R / X / J / B | 拉线灯具 / 嵌入 / 出口标志 / 接线盒 / 封堵出线口 |
| F / NF / DT | 有熔断器安全开关 / 无熔断器 / 双掷 |
| GFCI | 接地故障断路器 |
| home run | 回线。箭头个数常表示回路数 |
| outlet | 出线口。设备接到支路的点 |
| luminaire | 灯具。类型代号在明细表里 |
| busway | 母线槽。金属外壳里的工厂安装导体 |
| panelboard | 配电盘 |
| one-line diagram | 单线图。也叫单线方框图 |
| power riser diagram | 电力竖向系统图 |
| schematic / ladder diagram | 原理图 / 梯形图。没有比例 |
| NO / NC | 常开 / 常闭。指未通电时的状态 |
| L1 L2 L3 / T1 T2 T3 | 起动器电源侧 / 到电动机的端子 |
| key plan | 索引平面。本张图用于哪一部分。可以不按比例 |

### 说明书和变更

| English | 中文 |
| --- | --- |
| specifications, specs | 说明书。和图一起构成合同要求 |
| CSI MasterFormat | 北美说明书格式。六位数字，49 个分部 |
| Division 26 / 27 / 28 | 电气 / 通信 / 电子安全与安保 |
| Division 48 | 发电。在工艺设备子组，不是第 26 分部 |
| ADA | 美国残疾人法。轮椅前向触及 15" 到 48" |
| request for information | 信息请求。文件冲突时发出 |
| change order | 变更单。正式批准改图、改说明书或改范围，并写费用 |
| as-built drawings / red lines | 竣工图 / 红线 |
| BIM | 建筑信息模型 |

---

## 复习时先记这几条

- 每页先看标题栏里的比例和修订号。比例在同一套图里会变，一张图上的各幅图也可能不同。旧图销毁，或写上 Obsolete Drawing—Do Not Use。云线里的内容去修订栏找。
- 图号首字母是专业：E 电气，A 建筑，M 机械，P 给排水，S 结构，C 土木。第一个数字是图的类型：1 平面，2 立面，3 剖面，5 详图，6 明细表和系统图。字母和数字不是一一对应的一对。
- 平面看长和宽，立面看高度但没有深度，剖面看构造。总平面看建筑在场地上的位置；等高线越密越陡。地籍测量和地形测量用来画总平面，它们自己不进图册。
- 接图线表示大图在哪里接到下一张，也表示剖切面。隐藏线是被挡住的边。尺寸线中间是实际尺寸。尺寸界线从物体外大约 1/16" 开始。
- 建筑师比例尺：1/4" = 1'-0" 时，40' × 20' 的建筑画成 10" × 5"；1/8" 时画成 5" × 2.5"。图上 3 1/2"、比例 1/2" = 1'-0"，等于 7'-0"。1 3/8"、比例 1/8" = 1'-0"，等于 11'-0"。3 3/4"、比例 1/2" = 1'-0"，等于 7 1/2'。三棱尺上 3/8" 和 3/4" 在同一条棱的两端。
- 总平面用工程师比例尺。1:10 是 1" = 10'，2.4" = 24'。1:20 时 2" = 40'。1" = 200' 用标着 20 的那条尺。印刷常常被缩放到纸上，要用图上已有尺寸核对。
- 米制：1:1 到 1:100 用毫米，1:200 到 1:2,000 用米，所以 1:1,000 用米。英寸换毫米乘 25.4。
- 电气图的三个作用：投标估算、告诉工人怎么装、日后维护用的地图。加工图是给承包商工人的补充图。
- SL 是低压开关。S3 三路，S4 四路，SP 带指示灯。PC 是拉线灯具。F 是有熔断器的安全开关，NF 是无熔断器。双插座两道线，三插座三道线，单插座是圆加一侧短线。
- 图 25B：E 是明敷，实线是天花或墙内，虚线是地板内，空心圆向上翻，实心圆向下翻，箭头是回线。
- 住宅支路按 80%。15 A × 120 V = 1,800 VA，80% 是 1,440 VA。2,400 VA 的 80% 是 1,920 VA。墙边任何一点到插座不超过 6'，所以间距一般不超过 12'。地板插座距墙 18" 以内才算数。2' 及以上的墙面单独算。
- 商业动力平面要看索引平面和符号表。符号比真实物体大，距离从中心量到中心。配电盘画在动力平面上，灯具在照明平面上。带 E 的灯具是应急灯。
- 单线方框图就是单线图。竖向系统图表示设备之间怎样接。T1、T2、T3 是到电动机的端子，L1、L2、L3 是电源侧。停止按钮串联，启动按钮并联。NO 和 NC 指未通电的状态。
- 说明书要有型号和零件号。电气是第 26 分部，通信是 27，电子安全是 28。第 16 分部已经留空。图和说明书冲突，用变更单解决。竣工图是完工后的红线，不是变更单。
