---
id: 26111-dwelling-wiring
slug: /electrical/level-1/26111-dwelling-wiring
title: "26111 住宅布线"
sidebar_label: "26111 住宅布线"
sidebar_position: 7
mdx:
  format: md
---

# 26111 住宅布线（Dwelling Wiring）

第十二版 *Electrical, Level 1* 模块 26111-26。住宅电气系统在墙封上之前就要把进户、接地、支路、电缆和接线盒的位置定下来。这一模块讲进户设备和配电盘放在哪里，住宅接地和搭接怎么做，支路和馈线怎么分配，电缆和出线盒怎么装，以及插座、开关、低压系统和潮湿场所的要求。模块编号是 **26111-26**。

《国家电气规范》（NFPA 70, National Electrical Code, NEC）是注册商标。现场以采用的那一版 NEC 为准。地方规范可以比 NEC 更严，不能比已经采用的 NEC 更松。拿不准就问管辖机构（Authority Having Jurisdiction, AHJ）。负荷计算在模块 26312-26 Dwelling Load Calculations。接地和搭接的细部在模块 26209-26 Grounding and Bonding。接线盒容积在模块 26114-26。其他建筑规范见附录 26111-26A。

NEC 不定义 home 或 residence。它用住宅单元（dwelling unit）：供一人或多人长期居住、做饭、睡觉，并带卫生设施的一套生活空间。规范再分成独户、两户和多户住宅。本模块说 dwelling 和 residential，指的都是这种生活空间里的电气系统。

器具（appliance）是按一个单元安装或连接、用来完成烘烤、油炸、空调这类特定功能的非工业设备。洗衣机、搅拌机、微波炉也算。可以固定，也可以便携。

学完要能做到：

1. 说明进户设备和配电盘的位置是怎么定的。
   - a. 说明进户位置怎么定。
   - b. 说明配电盘位置受哪些规定约束、怎么选定。
2. 识别并描述住宅电气系统的接地要求。
   - a. 说出住宅接地和搭接的基本原则。
   - b. 描述接地极以及怎样安装。
   - c. 描述接地极导体（grounding electrode conductor, GEC）和安装要求。
   - d. 说出系统搭接的要求，以及主搭接跳线（main bonding jumper, MBJ）怎么装。
   - e. 说明怎样在盒和外壳处保持接地系统连续。
3. 描述支路配电，并说明典型住宅里怎样安装电缆和出线盒。
   - a. 描述支路配电，以及接地故障断路器（ground-fault circuit interrupter, GFCI）和电弧故障断路器（arc-fault circuit interrupter, AFCI）怎么用。
   - b. 说明住宅里怎样选用和安装电缆。
   - c. 说明住宅里出线盒怎样定位和安装。
4. 说明怎样安装插座和开关，并识别低压系统和潮湿场所的要求。
   - a. 识别常见插座的特点，并说明怎样接线。
   - b. 说明怎样选择和安装各种开关。
   - c. 识别住宅低压系统及其基本安装要求。

在指导下要能完成的实操（Performance Task）：

1. 给一个 120 V 交流（volts alternating current, VAC）插座接线。
2. 给一个 240 VAC 干衣机插座接线。
3. 给一盏灯具接一套三路开关。
4. 给一盏灯具接一套四路开关。
5. 为一套住宅里的三个不同房间布置插座位置。

重点单词第一次出现时写成「中文（English）」。后面做题时，英文术语要能认出来。

---

## 1.0.0 进户设备的位置（Service-Entrance Equipment Location）

典型住宅由供电公司提供 **120/240 V、三线、单相**进户，接到进户设备（service equipment）。进户设备是供电公司进户导体终止的地方，包括进户断开装置和过电流保护，用来控制进户。

馈线（feeder）是进户设备、单独派生系统或其他电源，与最后一级支路过电流保护装置（overcurrent protective device, OCPD）之间的电路导体。支路（branch circuit）是最后一个 OCPD 之后的那一段布线。离开配电盘的支路是两线或三线。

进户设备往往最后才装，但位置从一开始就要定。所有回路都要拉回配电盘。供电侧的活，在供电公司参与之前不能动。

进户点（service point）是供电公司设施和房屋布线的连接点。架空进户线（service drop）是从上面送来的进户导体。地下进户线（service lateral）是从地下送来的进户导体。进户导体（service-entrance conductor）是架空进户线或地下进户线的终点，到建筑物内主断开装置之间的导体。

粗安装（roughing in）是墙和顶棚还开着的时候，先把线槽、电缆和盒装上。封板之前必须做完。

### 1.1.0 进户位置（Service Location）

布置之前要先回答四件事：进户点在哪，架空进户线或地下进户线在哪，配电盘在哪，进户到配电盘的线怎么走。

地下进户线穿过基础时，常常要预埋套管（sleeve），一般是一截管子。套管保护导体，也维持墙的结构。地下进户线通常在建筑物外出土，进户断开装置和电表也就在室外。

开工前，承包商常要和供电公司核对进户容量。NEC 230.79(C) 要求独户住宅的进户断开装置额定至少 **100 A**。容量定了，供电公司才能规划架空或地下进户接到哪里。新小区要在开工前把整个小区的负荷算清。

1,000 V 及以下的进户要求在 NEC 第 230 条。230.1 的资料性图把一套典型进户和对应条文对上。

新工程有地块图（plot plan）或场地平面图，画出地界、房子、人行道、车道、街道，以及已有的架空和地下公用设施。地块图上一般不画带房间名称的楼层平面。楼层平面才标出进户墙对面的设备间。

图 1 的例子里，进户从街对面的电杆和变压器过来，用三股进户电缆（triplex）接到房子西端。三股电缆是两根绝缘的铜或铝导体，加一根不绝缘的中性线，三根绞在一起，没有外护套。图 3 是铜的三股进户电缆。

进户桅杆（service mast）要升到屋顶以上，既做机械支撑，又给进户导体提供进入进户设备的线槽。图 4 标出的条文是：

| 内容 | NEC |
| --- | --- |
| 断开装置的一般要求 | 230.70 |
| 电表可以在进户断开装置的电源侧 | 230.82(2) |
| 屋顶以上的净空，另有例外 1 到 5 | 230.24(A) |
| 进户桅杆当作支撑 | 230.28 |

桅杆上相对屋顶、相对电表的最小和最大距离，图上写的是按当地供电公司标准，教材没有给出具体数字。

固定 Type SE 进户电缆：NEC 230.51(A) 要求电缆卡子间距不超过 **30 in**，并且在每个进户头（service head）、鹅颈或与线槽、外壳的连接处 **12 in** 以内要有一个卡子。有的地方规范把间距收紧到不超过 **18 in**。

#### 1.1.1 架空进户线的净空（Service Drop Clearances）

NEC 230.9(A)：明敷的架空进户导体，离开窗、门、门廊、阳台、梯子、楼梯和消防逃生口，至少 **3 ft**。窗顶以上可以更近。下列情况不要求这 3 ft：

- 不能打开的窗
- 窗的上方
- 窗和 Type SE 电缆之间，或窗和线槽里的导体之间

这 3 ft 是为了防机械损伤，也避免人从窗口撤离时碰到几乎没有保护的导体。它适用于三股电缆这类明导体。已经有外护套、并被批准用作进户导体的电缆，以及线槽，不适用这 3 ft。

NEC 230.24 规定架空进户导体在屋顶、车道、院子上方的净空。这些数字按图 6 的文字核对过：

| 情况 | 最小净空 | NEC |
| --- | --- | --- |
| 离开地面或其他可踏上的表面，一般情况 | **10 ft** | 230.24(B)(1) |
| 到了屋顶，屋顶以上，并且这个净空要向各个方向延伸 **3 ft** | **8 ft 6 in** | 230.24(A) |
| 经过住宅用地和车道，或没有卡车的商业用地，对地电压不超过 **300 V** | **12 ft** | 230.24(B)(2) |
| 同样这些地方，对地电压超过 300 V | **15 ft** | 230.24(B)(3) |
| 公共街道、小巷、道路、有卡车的停车场，以及非住宅用地上的车道 | **18 ft** | 230.24(B)(4) |

典型住宅进户低于 300 V，所以车道上方常用的是 12 ft，不是 15 ft。230.24(A) 还有例外 1 到 5，教材只说有这些例外，没有印出放宽后的尺寸。

### 1.2.0 配电盘位置（Panelboard Location）

配电盘是住宅支路的起点，断路器按导线截面做过载保护。位置最好和供电公司一起定，让架空或地下进户能对上。进户设备和配电盘最好靠近。分在房子两头会多花钱。

配电盘适合放在地下室、设备间或车库的墙上。卧室和起居室的墙不合适。NEC 240.24 规定 OCPD 的位置：

- 断路器手柄离地不超过 **6 ft 7 in**，240.24(A)。少数例外，教材没有展开。
- 容易受机械损伤的地方不行，240.24(C)。
- 容易引燃的地方不行，例如衣橱，240.24(D)。
- 浴室不行，240.24(E)。
- 不能装在楼梯踏步的上方，240.24(F)。

教材常用 panelboard。日常住宅里更常听到负荷中心（load center）。很多人把它看成较小的配电盘，里面常有一只主断路器，再提供一个断开手段。NEC 不定义 load center。

2023 版要求独户和两户住宅在室外有紧急进户断开装置，主要给急救人员用。2026 版去掉 emergency 这个词，只称为进户断开装置。230.70(A)(1) 要求独户和两户住宅的进户断开装置在建筑物外、并且易于接近。230.70(A)(2) 要求它在住宅的视线之内。已经有的紧急断开装置不必再加一只；它从此就是进户断开装置，不再另叫紧急断开装置。

NEC 没有规定进户口到配电盘的最大距离。有限制的话，来自 AHJ。室外断开装置到室内配电盘的馈线越短越好。最好配电盘就在室外断开装置的墙背面。

图 7 画的是一套 **200 A** 的例子，不是最小容量。最小容量仍是独户 **100 A**。图上室外是防雨进户开关，进户接地必须接在这一点。室内配电盘的中性母线在这种馈线盘（图上称为 subpanel）里必须与设备隔离。设备接地导体（equipment grounding conductor, EGC）接到接地母线。

另一种走法是导管从进户设备穿到混凝土板下，再升到配电盘。NEC 230.6 把浇在至少 **2 in** 厚混凝土下面的馈线导体视为在建筑物之外。住宅楼板通常 **4 in** 或更厚，浇混凝土之前把导管沿基础土面放好就符合这个想法。

现在很多小区的变压器在地面或地下，一台变压器供几户。导体沿基础上来，接到电表座或进户断开装置。

带电作业的教训：一位 31 岁电工在新房上装室外投光灯，借了铝梯，没有在配电盘上断电、上锁、挂牌，也没有验电。剥线时拇指和食指碰到教材所写的 **110 V** 电路，触电死亡。铝梯成了明显的对地通路。开工前在配电盘断电，并用电压表确认没有电。靠近电气设备用玻璃纤维梯。

**想一想：为什么进户位置要最先定？** 墙封上以后，回路都已经拉向配电盘。位置错了，馈线会横穿整栋房子。

### 1.0.0 小节复习

1. 按 NEC 230.24(B)，进户导体经过住宅用地和车道，对地电压不超过 300 V 时，离地最小净空是多少？
   - a. 离地 8 ft
   - b. 离地 10 ft
   - c. 离地 12 ft
   - d. 离地 18 ft
2. 导管里的馈线导体要被视为在住宅之外，导管和楼板表面之间至少要有多厚的混凝土？
   - a. 1 in
   - b. 2 in
   - c. 4 in
   - d. 6 in

**答案**

1. **c**。不超过 300 V 时，住宅用地和车道上方是 12 ft，230.24(B)(2)。10 ft 是一般地面净空。8 ft 6 in 是屋顶以上，不是 8 ft 离地。18 ft 是街道、有卡车的停车场和非住宅车道。
2. **b**。230.6：混凝土至少 2 in 厚，其下的导体视为在建筑物外。住宅楼板常常有 4 in 或更厚，那是常见楼板厚度，不是这条的最小值。

---

## 2.0.0 住宅的接地与搭接（Grounding and Bonding a Dwelling）

接地（grounding）是把电气设备接到大地，或接到与大地连通的导体上。它给故障电流一条路，让 OCPD 在伤人或损坏设备之前断开，也给雷电和线路浪涌一个泄放的地方。

搭接（bonding）是把不设计来载流的外露导电部分连在一起，使它们电位相同。设备里发生接地故障时，电流经搭接好的金属到 EGC，再到配电盘接地母线，然后经接地的中性导体回到电源。大地不能当作接地故障电流的主要通路。

本节的实操是模块实操的第 1 到第 4 项：120 VAC 插座、240 VAC 干衣机插座、三路开关、四路开关。

### 2.1.0 接地与搭接（Grounding and Bonding）

接地保护人和设备，避免出现高于正常的对地电压。要求在 NEC 第 250 条。

EGC 最常见的是一根线，把平时不载流的金属部分（例如烤箱外壳）接到接地系统。接地导体（grounded conductor）是有意接地的导体，住宅里通常就是中性线。

GEC 把系统的接地中性导体，或被连接的设备，接到接地极或接地极系统。接地极（grounding electrode）是与大地形成直接、可靠电气连接的导电物体。

教材说雷电大约每年打中 **1/200** 的住宅。能量要传到 GEC，再进接地极和周围土壤。图 8 把这条路画全：大地、接地极、GEC、中性母线、MBJ、接地母线、EGC，再到负荷。

保护接地分两类：系统接地，设备接地。NEC 250.4(A) 的要点：

| 条文 | 要做什么 |
| --- | --- |
| 250.4(A)(1) 电气系统接地 | 把系统和电路导体接地，限制雷电、线路浪涌和意外碰上较高电压造成的过电压，并在正常运行时稳定对地电压 |
| 250.4(A)(2) 电气设备接地 | 把包住导体或属于设备的不载流导电材料接到大地，限制对地电压 |
| 250.4(A)(3) 电气设备搭接 | 把这些不载流导电材料彼此相连，并连到电源，形成有效的接地故障电流通路 |
| 250.4(A)(4) 可能带电的导电材料 | 把可能变成带电的不载流导电材料彼此相连，并连到电源，形成有效故障通路 |
| 250.4(A)(5) 有效接地故障电流通路 | 通路必须永久、低阻抗，能安全承载预期的最大接地故障电流，并把故障电流直接送回电源。大地不能当主要通路 |

#### 2.1.1 看一套住宅接地系统（Examining a Residential Grounding System）

图 9 是一根 **7,200 V** 两线单相，经杆上变压器降成三线 120/240 V 单相。两根非接地导体（ungrounded conductor）之间是 **240 V**。二次侧第三根导体接地，任一非接地导体对这根中性线是 **120 V**。120 V 给灯和小器具，240 V 给电灶、热水器、干衣机。

只有 240 V 负荷时，中性线不载流。住宅总有 120 V 支路，所以 120 V 负荷工作时，中性线载流。它也可以把住宅负荷侧的接地故障电流送回供电公司，而不必全靠大地返回电源。

中性线常常比非接地导体电流小，NEC 允许住宅进户的中性线比非接地导体细，但它仍必须大到能有效把故障电流送回电源。

图 10：NEC 250.24(A) 要求 GEC 接到接地导体（中性）母线。图上的 MBJ 是一颗拧进外壳的绿色螺钉，把隔离的中性母线连到设备接地母线，接地母线又和盘外壳可靠连接。250.24(A)(4) 允许这种做法。

有系统地要求接地，到 20 世纪 50 年代中期才进入 NEC。更早的做法是把裸线绕在冷水管上，用胶带固定。带接地插孔的插座在 20 世纪 60 年代才常见。老房子里看见三孔插座，不能假定真有 EGC。有时只换了新插座，系统里并没有接地线。插入式回路测试器可以检查 EGC 在不在、通不通。

### 2.2.0 接地极（Grounding Electrodes）

接地极把雷电或线路浪涌的过高电压传到大地。往往不止一个，要组成接地极系统。

NEC 250.50：现场已经有的各类接地极都要搭接成一个接地极系统。250.52(A) 允许用作接地极的包括：埋在地里的棒、管或板；埋在地里的金属支撑结构，例如工字钢；混凝土包裹的电极。住宅里往往默认只有金属水管可用。

地下燃气管绝不能当接地极，有爆炸危险。250.52(B)。

图 11 核对过的标注：

- 水管电极的连接点在管道入户处 **5 ft** 以内。图例对应 250.68(C)。
- 金属冷水管的要求在 250.53(D)。
- 棒的上端与地面齐平或在地面以下，250.53(A)(4)。
- 棒、管、板电极：250.53(A)(4) 和 (5)。
- 混凝土包裹电极可以是钢筋或铜线，有条件就用，250.52(A)(3)。浇混凝土时就要装上。
- 地下燃气管禁止当电极。
- 多根电极的间距按 250.53(A)(3)。图上画了两根棒，但没有印出具体距离。不要自己填一个英尺数。

只靠水管通常不够。250.53(D)(2)：用水管当电极时，必须另加一个辅助电极。辅助电极可以是 250.52(A)(1) 到 (A)(8) 里的任何一种。很多列出的种类是给更大的进户用的。

例外：单根接地棒、管或板，测得对地电阻 **25 Ω 或更小**，就可以不再加辅助电极。

有的地方规范不承认水管当电极，因为新旧给水系统常用非金属管。地方规范也可能不管电阻多少，都要求两根电极。

#### 2.2.1 接地极的安装（Grounding Electrode Installation）

250.53(A)(1)：棒、管、板在可行时要埋到土壤永久潮湿层以下。250.53(A)：不能有不导电的漆。导电的金属镀层可以，钢电极还要求镀锌这类镀层。

棒或管要垂直打入土中，与大地直接接触的长度是 **8 ft**，250.53(A)(4)。接 GEC 的上端必须与地面齐平或略低于地面，除非连接点能按 250.10 防机械损伤。

石头打不进整根 8 ft 时，允许斜打，角度不超过 **45°**。45° 还不行，可以把棒或管放进至少 **30 in** 深的沟里。上端仍然要与地面齐平或在地面以下；只有 GEC 连接点按 250.10 保护好了，上端才可以伸出地面。

用板电极时，板的埋深至少在地面以下 **30 in**，250.53(A)(5)。

### 2.3.0 接地极导体（GECs）

GEC 在配电盘处把接地极和系统其余部分连起来。250.62 的材料规则：

- 铜、铝，或铜包铝。
- 材料本身耐腐蚀，或者另加防腐保护。
- 可以是实心或绞合，可以绝缘、有覆盖层，或裸露。

GEC 是系统接地导体，不是 EGC，所以不必做成绿色或绿底黄条。

本模块没有印出按进户导体截面查 GEC 的那张表，也没有给出 100 A、200 A 对应的 GEC 线号。下面只记教材印出来的线号。

#### 2.3.1 安装 GEC（Installing GECs）

安装要求在 250.64。图 12 的文字按左右栏核对过：

可以这样做：

- **6 号或更粗**、又不会受到机械损伤的 GEC，只要牢固固定在建筑物上，可以沿墙面明敷，不必加金属覆盖或保护。250.64(B)(1)。
- **6 号或更粗但会受机械损伤**，以及 **比 6 号更细** 的 GEC，要穿在 RMC、IMC、Schedule 80 PVC、EMT、RTRC-X 或电缆铠装里。250.64(B)(2) 和 (3)。
- GEC 或其外壳要牢固固定在所沿的表面上。6 号及更粗的铜或铝 GEC，如果会受到严重机械损伤，就要保护。250.64(B)。
- 铁磁性金属线槽必须电气连续：线槽每一端都用至少和 GEC 一样粗的搭接跳线接到 GEC。250.64(E)(1)。

不要这样做：

- 裸铝或裸的铜包铝，不能直接接触混凝土，也不能处于腐蚀环境。250.64(A)(1)。
- 裸铝或裸的铜包铝，如果终端在离地 **18 in** 以内，不能用。250.64(A)(3)。
- 不要打算把 GEC 接起来。可以接的情况很少，而且必须符合 250.64(C)。

做法上：GEC 可以拉到接地系统里任何方便的一根电极，也可以分别拉到一根或几根电极。GEC 按所需要的最大一根来选截面。几根电极互相连接时，每种电极都要配上它自己要求的最大截面；也可以把最大的那根通到所有电极。

GEC 应为一根连续长度，中间不接头，除非符合 250.64(C)(1) 到 (C)(5)。

#### 2.3.2 把 GEC 接到电极上（Connecting GECs to Electrodes）

250.70：用放热焊（exothermic welding）、列名的压接连接器、列名线夹、列名线耳，或其他列名方法。放热焊靠自身维持的化学反应把导体焊在一起，不需要外部热源，也叫铝热焊（thermite welding）。

绝不能用靠焊锡（solder）的连接。线夹必须列名为用于那种电极材料，否则会腐蚀。一个终端配件上只能接一根 GEC，除非该配件专门列名为可接多根。不要把两根 GEC 塞进同一个孔，除非有两个分开的导体位置。

图 13 是三种允许的方法：列名的螺栓型铸青铜、黄铜或铸铁线夹；拧在刚性管端上的管配件、管线耳或其他列名装置；接地棒上的放热焊。埋地或浇在混凝土里的配件，必须列名为可直接埋地或可浇在混凝土里。

水表接在地下金属水管上时，水表不是可靠的电流通路，而且修表时会被拆掉。要在水表两端装搭接跳线（bonding jumper），跳线要留够长度，拆表时不必拆开或妨碍跳线。250.68(B)。电气上不可靠的其他接头也要加跳线。

搭接跳线是裸的或绿色绝缘导体，用来保证金属件之间导电。常见走法是从搭接衬套到进户设备外壳，也可以绕过外壳壁上的同心敲落孔，或把一段线槽搭到另一段。

### 2.4.0 系统搭接（System Bonding）

搭接把不载流的部分连成连续通路，让故障电流有路可走。MBJ 把接地的电路导体和 EGC 接在一起。

进户断开装置必须有 MBJ。250.24(C)：在每只进户断开装置的外壳里，用没有接头的 MBJ，把 EGC 和该外壳接到接地的中性导体上。

进户配电盘里的 MBJ 就是图 10 那颗绿色螺钉。其他要求：

- 材料是铜、铝、铜包铝，或其他耐腐蚀材料。250.28(A)。
- 可以是线、母排、螺钉或类似导体。
- 如果是螺钉，必须是绿色，螺钉头要能看见，便于检查。
- 连接可以用放热焊、列名压接、列名线夹或其他列名方法。
- 截面按最大的非接地导体，查 NEC 表 250.102(C)(1)。进户断开装置和配电盘里的 MBJ，通常由制造厂按该外壳能容纳的最大非接地导体配好。教材没有印出这张表的线号。

墙上插座发生接地故障时，电流沿 EGC 回到进户配电盘，穿过 MBJ，再沿接地的中性导体回到电源。金属线槽本身当 EGC 时，没有 MBJ 就接不到进户处的接地导体，回路只能走接地极和大地。那条路阻抗高，电流不足以让配电盘里的 OCPD 跳闸。

避雷针并不是要把闪电里的巨大能量引进大地。真要那样，导体得有几英尺粗。它的作用是泄掉会把带正电的闪电吸到房子上的负静电荷。正式名称是空气终端（air terminal）或接闪装置（strike termination device）。NEC 不定义这三个词。防雷系统终止并搭接到建筑物的接地极系统。

#### 2.4.1 在进户处搭接（Bonding at the Service）

250.92(A) 要求供电公司进户这一侧电气连续。必须搭接的有：

- 进户线槽、辅助线槽，以及进户电缆的铠装或护套
- 所有装有进户导体的外壳，包括装在线槽里的电表配件、盒子和类似部件
- 包住 GEC 的金属线槽或铠装，250.64(E)

进户设备和接地极之间，中间所有线槽、盒子和外壳都要搭接。通常要搭的是：进户桅杆和防雨帽（weatherhead）、电表外壳、SE 电缆的铠装（如果有铠装）、进户断开装置外壳。断开装置和电表之后，下一段主要设备就是配电盘。

250.92(B)：接地系统里凡是会破坏连续、影响载流的缺陷，都要用搭接跳线绕过去。例子包括靠缩小垫圈补过大敲落孔的导管接头，以及形状不规则的敲落孔。保持连续的方法：

- 把设备搭接到接地的进户导体上，250.8(A)
- 用扳手拧紧的螺纹接头或螺纹毂
- 金属线槽和金属包覆电缆（Type MC）上装配紧密的无螺纹接头和连接器
- 专门为此列名的装置，例如搭接锁紧螺母和搭接衬套（图 15）

小节复习第 4 题问的是：什么情况下给住宅供电的 SE 电缆必须搭接到接地系统。答案是电缆有铠装的时候。长度超过 35 ft、铝导体、电表前就接到断开装置，都不是这条的条件。

#### 2.4.2 管道系统的搭接（Bonding Piping Systems）

250.104 讲的是把管内金属管道搭接起来，使它们电位相同，带电导体碰到管子时不至于成为危险。这和把地下金属管道当接地极不是一回事。

金属水管，250.104(A)。水管上的搭接跳线另一端可以接到：

- 进户外壳
- 进户处的中性（接地）导体
- GEC，前提是 GEC 够粗
- 正在使用的接地极

水管上的连接点可以在系统中任何方便的位置，常用靠近入户的地方，便于接近。终端必须保持可接近。安装按 250.64(A)、(B) 和 (E)。

250.104(A)(2)：多住户建筑里，如果各户的金属水管被非金属管互相隔开，该户的金属水管可以搭接到服务于该户的配电盘或开关柜外壳的设备接地母线。跳线截面按 250.102(D) 和表 250.122。教材没有印出表里的线号。

其他管道，包括燃气管，250.104(B)。装在建筑物里或附在建筑物上、有可能变成带电的金属管道，要搭到和水管相同的那些点。燃气管和其他管道还可以多一个点：可能使管道带电的那条电路的 EGC。

燃气管仍然不能当接地极。现在住宅地下燃气管常常是非金属的、不导电。进户处也常用绝缘接头（dielectric union），用非导电的套管、衬套和垫片把两侧金属隔开，阻止电流流过，也能隔开会因电偶腐蚀而损坏的异种金属。

跳线截面按表 250.122，用的是可能使管道带电的那条电路的额定值。很多时候默认已经满足。例如燃气管接到燃气灶，灶又有电源。灶如果安装正确，外壳已经接地，燃气管又和这些已搭接的部件连在一起，就不必再加一根搭接。

250.104(B) 的资料性注解：住宅里的管道和金属风管最好都搭接，安全才最大。

#### 2.4.3 系统间搭接（Intersystem Bonding）

系统间（intersystem）指电气系统和其他系统的关系：通信、无线电和电视天线、共用天线电视（community antenna television, CATV）、网络供电的宽带通信。这些系统也要搭到电气接地系统。

250.94(A)：必须用系统间搭接终端（intersystem bonding termination, IBT）来接系统间搭接导体。IBT 要装在进户设备或计量设备外壳的外面，不能装在这些外壳里面。进户的 CATV 同轴电缆屏蔽层上的搭接跳线，就是接到 IBT 的一个例子。

### 2.0.0 小节复习

1. 住宅进户里的中性导体在什么情况下载流？
   - a. 只有 240 V 负荷工作时
   - b. 只有 120 V 负荷工作时
   - c. 只有住宅内部发生接地故障时
   - d. 只有非接地导体过载时
2. 接地极能够垂直打进土里时，必须打多深？
   - a. 5 ft
   - b. 8 ft
   - c. 10 ft
   - d. 12 ft
3. 下面哪一种不是把 GEC 接到接地极的允许方法？
   - a. 线耳
   - b. 线夹
   - c. 锡焊
   - d. 放热焊
4. 哪一种情况要求给住宅供电的 SE 电缆搭接到接地系统？
   - a. SE 电缆有铠装
   - b. SE 电缆长度超过 35 ft
   - c. SE 电缆用铝导体
   - d. SE 电缆在电表之前接到进户断开装置

**答案**

1. **b**。120 V 负荷工作时，中性线成为载流导体。只有 240 V 负荷时，中性线不载流。接地故障时它也可以把故障电流送回电源，但选项 c 说「只有」故障时才载流，和正文相反。
2. **b**。棒或管垂直打入时，与大地直接接触 8 ft。5 ft 是水管电极连接点距入户的距离。30 in 是斜打失败后的沟深，以及板电极的埋深。
3. **c**。250.70 允许放热焊、列名压接、列名线夹、列名线耳或其他列名方法。不能用靠焊锡的连接。
4. **a**。250.92(A) 要求进户电缆的铠装或护套搭接。长度、铝导体、电表和断开装置的先后，都不是这条的触发条件。

---

## 3.0.0 住宅支路安装（Residential Branch Circuit Installation）

支路和馈线把电送到整栋房子。完工时大部分布线是暗敷的。地下室、阁楼、车库里，看得见也没关系，电缆或线槽可以明敷在墙、顶棚和暴露构件上。有人把明敷线槽当成设计，旧厂房改成住宅时常见。

暗敷就要在封墙、封顶棚之前完成粗安装，盒子也要装好，让装石膏板的人能留出孔。

现代住宅常见两种做法：两根或更多导体的非金属护套电缆（Type NM），或者先装导管再穿线。用哪一种，看图纸和规范、NEC、地方规范、建筑构造，以及线在房子的哪个部位。

本节实操是第 5 项：给三个不同房间布置插座。

### 3.1.0 住宅配电（Residential Power Distribution）

出线口（outlet）是设备、器具和便携电器接到布线系统的那一点。很多出线口是墙上的插座。这一节讲住宅里常见的支路，照明回路放到后面。

图纸上出线口是带标记的小圆。图 17：

| 符号 | 含义 |
| --- | --- |
| 一条线穿过空心圆 | 单插座 |
| 圆内一条横线 | 双联插座 |
| 下半圆涂黑 | 分路接线插座（split-wired receptacle） |
| 圆内三条线，旁注 50 A | 电灶插座 |
| 圆内三条线，旁注 30 A | 干衣机插座 |
| 圆内实心三角 | 特殊用途出线口 |

分路接线插座是普通双联插座：下面的插口始终有电，上面的插口由墙上的开关控制。这样可以在几处开关台灯，同一位置仍留一个始终有电的插口。

建筑师和绘图软件会自造符号。不要凭记忆认符号，先看图纸的图例。

#### 3.1.1 支路与馈线（Branch Circuits and Feeders）

支路是从配电盘到各个出线口的导体，也就是最后一个 OCPD 之外的那一段。馈线从进户电源到配电盘，给断路器供电。OCPD 进线侧是馈线，断路器出线侧是支路。

馈线也给馈线盘（feeder panel）供电。有人把馈线盘误称为 subpanel。馈线盘不装 MBJ。图 18：主进户盘有 MBJ，馈线盘没有。

住宅支路大多用 **14 号、12 号或 10 号**。只有一两路大负荷才要更粗的线。

图纸上支路常常从配电盘到一个出线口画一根线；一条回路上有多个插座时，再从一个插座画到下一个。也可以用指向配电盘的回路箭头（home run arrowhead）代替画回配电盘的整根线。图 20 的线型：

- 实线：暗敷在顶棚或墙里。
- 虚线：暗敷在地板或顶棚里。
- 点线：明敷。
- 斜杠表示载流导体的根数。三道斜杠是三根载流导体：两根非接地导体加一根接地导体。没有斜杠，表示两根载流导体。斜杠不算 EGC。
- 多个配电盘用字母区分。

#### 3.1.2 插座位置（Receptacle Location）

出线口用来接设备和器具，住宅里有插座、照明和器具出线口。插座位置按 NEC。

210.52 针对的是 **125 VAC、15 A 和 20 A** 的插座，另外还管灯具和器具用的，以及装在柜子里、离地超过 **5 ft 6 in**、由开关控制的那些。

厨房、家庭活动室、卧室、起居室、餐厅、书房、图书室、日光室和类似房间：沿任一墙面的地板线测量，任何一点到插座的水平距离不超过 **6 ft**。也就是插座间距不超过 **12 ft**。

计入的墙面包括 **2 ft** 及以上的墙段，以及外墙上固定板所占的墙面。地板里的插座不计入规定数量，除非它在墙的 **18 in** 以内。

量的是可居住房间墙的地面线，拐角要绕过去量。不穿过门洞、壁炉、通道和类似空间，因为软线横拉过去并不合适。样本平面里，沿墙任何一点，插座间距不超过 12 ft，离门或房间开口也不超过 6 ft。210.52 是 6 ft 延长线很常见的原因：为的是少用横跨门洞的软线。

图 21 核对过的标注：

- 厨房和类似场所的台面、工作台面：沿墙面任何一点离插座不超过 **24 in**。210.52(C)(1)。
- 浴室插座必须单独回路，并有 GFCI。210.11(C)(3) 和 210.8(A)(1)。
- 厨房插座出线口要有 GFCI。210.8(A)(7)。
- 可居住房间：沿地板线水平测量，任何一点离插座不超过 6 ft。210.52(A)。
- 210.52 所指定的全部 125 V、15 A 和 20 A 插座，要列为防触碰（tamper-resistant）。图 21 把这条写成 406.12。第 4 节对防触碰的条文号写得更宽，见 4.1.0。

图 21 的设备间兼洗衣区：至少有一个专用于洗衣机的 **20 A** 插座。210.52(F) 和 210.11(C)(2)。多户住宅如果提供共用洗衣设施，以及确定不装洗衣设备的住宅，可以免除。

210.52(H)：走廊长度 **10 ft 或更长**，至少要有一个插座。门厅面积大于 **60 ft²**，至少要有一个插座。大于 60 ft² 的门厅里，每一段 **3 ft** 及以上的墙面都要有插座。210.52(I)。4 ft × 9 ft 的门厅是 36 ft²，不到 60 ft²，不要求插座。

厨房按 210.11(C)(1) 和 210.52(B)：除了已经确定的支路之外，还要有 **两条或更多 20 A 小器具支路**。这些回路要供厨房、食品储藏室、早餐室、餐厅或类似区域的全部插座。不管有几条，这些回路上不能再接别的出线口。台面插座还要同时有 GFCI 和 AFCI。

图 22：备餐区两条或更多 20 A 小器具支路，210.11(C)(1) 和 210.52(B)(3)；这些回路不能再接其他出线口，210.52(B)(2)；厨房插座出线口全部 GFCI，210.8(A)(7)。

浴室按 210.11(C)(3) 和 210.52(D)：浴室插座要有单独支路。这条回路如果只供一间浴室，可以带这间浴室里的其他负荷。每个水槽（或脸盆）边缘 **3 ft** 以内要有插座，而且插座不得低于盆沿 **12 in** 以上。浴室照明可以和其他负荷同一回路，但这条回路只能留在这间浴室里。浴室内、车库内、住宅室外的插座都要 GFCI。

图 23 的标注：单独浴室回路，210.11(C)(3)；浴缸和淋浴间，406.9(C)，图上在淋浴间旁标了 **≤3 ft**；全部 GFCI，210.8(A)(1)；靠近脸盆，210.52(D)。教材正文没有再给浴缸、淋浴间写出 3 ft 以外的第二个净距。

#### 3.1.3 接地故障与电弧故障保护（Ground Fault and Arc Fault Circuit Protection）

支路、馈线和进户上的过电流保护，保护的是导体和设备。保护人，要靠 GFCI。GFCI 插座把保护做进插座里。它比较火线和中性线的电流，发现不相等就断开负荷。不相等说明电流流到了预定通路之外。

A 级 GFCI 在返回电流相差 **4 mA 到 6 mA** 时断开。B 级在相差 **20 mA** 时断开。C 级到 E 级动作值更高，用于工业，教材没有给数字。图 26 说装置能感知低到 **4 mA** 的不平衡。图上的 6.8 A 和 5.9 A 只是说明不平衡：差 0.9 A，也就是图上的 900 mA，不是动作门槛。

210.8(A)：住宅里需要 GFCI 的 **125 V 直到 250 V** 插座，都必须易于接近。图 24 核对过的位置：

| 位置 | NEC |
| --- | --- |
| 浴室 | 210.8(A)(1) |
| 车库 | 210.8(A)(2) |
| 室外 | 210.8(A)(4) |
| 地下室 | 210.8(A)(6) |
| 厨房 | 210.8(A)(7) |
| 水槽 | 210.8(A)(9) |
| 浴缸或淋浴间 | 210.8(A)(11) |
| 洗衣区 | 210.8(A)(12) |

图上的编号跳过了 (3)、(5)、(8)、(10)。教材没有把这些空号写成位置，不要自己补。正文另外写了：与地坪同高或低于地坪的附属建筑也适用，例如棚屋、爬行空间、船库。

GFCI 断路器占的位置和普通单极断路器一样，过电流保护也一样。表 2：

| 构造 | 安培额定 | 分断能力 | 电压 |
| --- | --- | --- | --- |
| 单极 | 15、20、25、30、50、60 A | 10,000 A | 120 VAC |
| 双极 | 15、20、25、30、50、60 A | 10,000 A | 120/240 VAC |

在旧盘里装 GFCI 断路器时，支路的中性线必须和同一条回路的火线配对。中性线错接到另一条回路，两根导体电流对不上，断路器会当成接地故障并把电路断开。负荷不会因此烧坏，断路器处也不会因此短路拉弧。

中性线是接地导体，只在 120 V 电路工作时载流。中性线电流小于火线电流，就认为差额从意外通路回到了电源。

双极 GFCI 断路器一般供 240 V 负荷，也可以供两路 120 VAC。它比较两根火线和中性线。中性线电流应正好等于两根火线电流之和。差额超过整定值就跳闸。

单极 GFCI 断路器有两个负荷端子和一根白色引线（pigtail）。引线接到中性母线。普通单极断路器只有一个负荷端子，负荷的中性线直接上中性母线。GFCI 断路器卡进或用螺栓装进盘内，电源侧就由此接通。白色引线接中性母线，被保护支路的火线和中性线都接到断路器上。外壳上标 Load Power、Load Neutral，引线标 Panel Neutral。较新的断路器可以卡到中性母线上，就不必再有白色引线。

双极 GFCI 可以保护：

- 两线 240 VAC 或 208 VAC
- 三线 120/240 VAC 或 120/208 VAC
- 120 VAC 多线支路

不要用两只单极 GFCI 断路器共用一根负荷中性线。即使原来不是按共用中性线来布的，中性线一旦在某处并接，就会出现并联中性通路，每只断路器都看到不平衡，造成误动作。改用双极，让两根火线电流和中性线电流穿过同一个传感器。

GFCI 插座在 120 VAC 回路上提供 A 级保护。接对线可以保护同一回路上后面的出线口：线路侧接来自配电盘的线，负荷侧接后面的出线口。有 15 A 和 20 A 两种。表 210.24(1) 和 (2)：15 A 回路只能用 15 A 插座。20 A 支路可以用 15 A 或 20 A 插座。

AFCI 检测到电弧就断开电路。210.12(B)：供给住宅常见区域照明和一般用途插座的全部支路，都要有 AFCI。210.12(A) 列出可以怎样实现。这里的 combination 指同时检测串联电弧和并联电弧。也有把 GFCI 和 AFCI 做在一起的断路器，就不必断路器一种、下游再加另一种。

浪涌保护器（surge protective device, SPD）监视电压，把超额电压引到地。它不切断电路，也不让断路器跳闸。230.67(A) 要求所有住宅进户都装 SPD。230.67(B)：SPD 要做在进户设备里，或紧挨着进户设备。很多现有住宅没有；进户设备更换时必须补装，230.67(D)。

1 型 SPD 通常装在进户处、主断路器的线路侧，额定用于室外。2 型装在主断路器的负荷侧，很多额定只用于室内。装在主断路器负荷侧，看起来离进户口可能有一段距离，似乎不满足 230.67(B)。例外允许：进户口下游的每一个系统分配点都装一只，一般就是各配电盘。住宅通常只有一个主盘，230.67(C) 又允许两种类型，所以在配电盘装一只 2 型通常被接受。主盘再拉馈线到馈线盘，或有不止一个配电盘时，那些分配点也要有 SPD。

#### 3.1.4 分开的双联插座（Split and Split-Wired Duplex Receptacles）

分路接线插座的一半按普通插座接：非接地的火线接黄铜色或金色螺钉，接地的中性线接银色螺钉，这一半始终有电。另一半由墙开关控制。

大多数 15 A 和 20 A 双联插座有可掰断的连片（breakaway tab）。连片还在时，接到一侧端子就等于接到两个插口。用尖嘴钳掰掉连片，两个端子就电气分开，可以用两路电源分别供电。图 35 是两路 120 V，连片已拆，并有手柄联锁，属于多线支路。

分开插座（split receptacle）是一个器件上有两种功能。例如上半是开关，开关可以控制剩下的那个插口，也可以控制远处的负荷。

另一种接法：上插口供 240 V 器具，例如窗式空调；下插口由同一只双极断路器供电，但是 120 V。

#### 3.1.5 识别多线支路（Identifying Multiwire Branch Circuits）

210.4(B)：两路电路接到一只双联插座上时，要用双极断路器，使这条电路的全部非接地导体同时断开。图 35 和图 36 都是这种。它们都算多线支路（multiwire branch circuit）。

多线支路有两根或更多非接地导体，它们彼此之间有电压；还有一根接地导体（中性线），这根中性线对每一根非接地导体的电压相等。需要两路电路时，可以不拉两根两芯电缆，而拉一根三芯电缆。

中性线在多线支路中途断开或松脱，插座上可能意外出现 240 V 而不是 120 V，损坏负荷，也可能起火。有的地方因此不允许住宅使用多线支路。先问当地 AHJ。

#### 3.1.6 240 V 支路（240 V Branch Circuits）

电灶、干衣机、电热水器在住宅里用 240 V。同样功率，用 240 V 而不是 120 V，电流减半。每台器具单独回路，接配电盘里的双极断路器。多数情况装一只合适的插座，器具用插头连接，不必硬接线。

插座和插头的孔型由美国电气制造商协会（National Electrical Manufacturers Association, NEMA）规定。图 38 印出的常见规格是：15 A 125 V，20 A 125 V，20 A 250 V，30 A 125 V，30 A 250 V，30 A 125/250 V，50 A 250 V，50 A 125/250 V。

模块复习图 RQ03 是两道横槽加下面一个接地孔，对得上图 38 里的 **30 A、250 V**。30 A、125 V 是斜槽。20 A、125 V 是一道 T 形槽加一道竖槽。30 A、125/250 V 是带折角的多槽。

电灶回路在图纸上常有三道斜杠：两根非接地导体加一根接地的中性导体，斜杠不含 EGC。可以直接接到电灶的接线盒，更常见的是装一只 **50 A** 电灶插座，再在电灶上装一套带插头的软线，方便挪动清洁。图 39 的例子标了 No. 8 AWG 和字母 R。这是图上的例子，教材没有把 8 号写成规范规定的最小截面。

#### 3.1.7 电热回路（Electric Heating Circuits）

电踢脚板暖气仍然可以用来采暖，一般放在外墙、热损失大的地方，例如窗下。壁挂温控器可以放在内墙上，离地 **52 in 到 60 in**，用来感受室温。这是教材给的安装高度，不是一条带条文号的最小净空。

图 40 的规则：

- 不能断开全部非接地导体的单极温控器，不能当作断开装置。424.20(B)。
- 导体按加热器铭牌的 **125%** 选截面。424.5 和 210.19(A)(1)。
- 温控器既作控制器又作断开装置时，必须有标明的 OFF 位置。424.20(A)。
- 一条支路供两台或更多加热器时，支路额定不超过 **30 A**。424.4(B)。
- 永久安装、出厂就带插座的踢脚板加热器，可以代替所要求的一只插座。424.10。

图上的 650 VA、750 VA、1,500 VA、2,000 VA 和 10 号线是这套例子的负荷，不是通用限额。

#### 3.1.8 照明支路布置（Branch Circuit Layout for Lighting）

典型照明支路是 120 V。接地的中性导体接配电盘中性母线。黑色非接地导体接这条回路的 OCPD。

住宅电气图通常只画灯具的大致位置，以及相关开关。灯具的详细规格在灯具表上。图 41：符号表示种类和大致位置；线表示开关腿；S、DS、S3 表示开关种类和位置。衣橱里如果装灯具，必须符合 410.16。

### 3.2.0 电缆安装（Cable Installation）

住宅里常用：

- 非金属护套电缆，Type NM
- 耐腐蚀非金属护套电缆，Type NMC
- 金属包覆电缆，Type MC
- 地下馈线和支路电缆，Type UF
- 进户电缆，Type SE

#### 3.2.1 使用 Type NM 和 Type NMC

NM 和 NMC 有两芯、三芯或四芯，截面有多种。有人叫它 Romex。这个名字来自最早生产它的 Rome Wire Co.，现在是 Southwire 的注册商标。要求在第 334 条。

颜色：两芯电缆一根黑、一根白；三芯是黑、白、红。都带 EGC，EGC 通常裸露，或是绿色绝缘。

两者很像。NMC 的外护套耐腐蚀，护套用橡胶、塑料或纤维。两种电缆的护套上通常有厂名或商标、线号和导体根数。

334.10：NM 和 NMC 可用于独户、两户住宅及其附属车库或储藏建筑，也可用于符合指定构造类别的多户住宅。

334.10(A)：NM 可用于通常干燥场所的明敷和暗敷，也可以穿进砌块或瓷砖墙的空腔。334.10(B)：NMC 可以用于同样的地方，外护套还允许它用于潮湿、有潮气甚至腐蚀的场所，也可以装在砌块和瓷砖墙的外侧。NMC 还可以放进砌体、混凝土或土坯墙的浅槽里，但要用至少 **1/16 in** 厚的钢板防钉，再做合适的饰面。

334.12，和住宅有关的禁止场所。这张单子并不全：

- 334.10 没有明确允许的住宅或构筑物
- 在独户、两户和多户住宅以外的场所，吊顶或悬挂顶棚里明敷
- 用来代替 Type SE
- 埋在混凝土或骨料里

NM 还禁止用在通常不干燥的地方，以及有腐蚀物的地方。图 43 的尺寸核对过：

| 规则 | 数字 | NEC |
| --- | --- | --- |
| 阁楼或屋顶空间里，电缆横跨搁栅顶面，或在离地板 7 ft 以内横过椽条、墙筋的迎面边缘 | 护条至少和电缆一样高 | 334.23，320.23 |
| 阁楼没有固定楼梯或梯子可以进入 | 护条只要求在离入口最近边缘 **6 ft** 以内 | 334.23，320.23 |
| 电缆沿椽条、墙筋、搁栅的侧面走 | 不必护条，也不必垫板 | 320.23(B) |
| 钻孔边缘距木构件最近边缘小于 **1¼ in**，或墙筋有槽口 | 列名钢板，或厚度不小于 **1/16 in** 的板 | 图上写 334.17 和 300.6 |
| 穿过木搁栅、椽条、墙筋的孔 | 视为已有支撑，不必再加卡子 | 334.30(A) |
| 固定间距 | 每个柜、盒、配件 **12 in** 以内要固定，此后间距不超过 **4.5 ft**。图上画的 **4 ft 6 in** 就是这 4.5 ft | 334.30 |
| 未完成的地下室和爬行空间，沿搁栅下沿直接固定 | 不小于三根 8 号，或两根 6 号。更细的要穿搁栅孔，或走垫板 | 334.15(C) |
| 与构架平行 | 固定在侧面，距最近边缘不小于 **1¼ in**。NMC 还可用于潮湿和腐蚀场所 | 334.17，300.6 |
| 最小弯曲 | 电缆直径的 **5 倍** | 334.24 |
| 不受潮气的砌块空腔 | NM 可以装在里面 | 334.10(A)(2) |

图 43 把防钉板写成 300.6。300.6 在规范里是防腐。防钉的位置和 1¼ in、1/16 in 这两个数，以图上印出的为准。

#### 3.2.2 使用 Type MC 电缆

MC 也有两芯、三芯、四芯，截面多种，使用场所和 NM、NMC 类似，用途还更广。第 330 条。330.10 允许的、和住宅有关的场所：

- 电力、照明、控制和信号的支路、馈线、进户
- 室内室外，明敷或暗敷
- 列名为可直接埋地时，可以直埋
- 任何线槽内部
- 干燥场所，以及砖和砌体墙上抹灰层里面
- 潮湿或有水的场所，要同时满足两点：金属包覆外面有耐腐蚀护套；并且金属包覆本身防水，或包覆下面有防水护套，或里面的单根导体列为可用于潮湿场所

图 45：联锁铠装或波纹护套的允许弯曲半径是 **7 倍电缆直径**，330.24(B)。护条至少和电缆一样高，320.23(A)。

过去住宅常用铠装电缆（Type AC），也叫 BX。现在更常用 MC，因为导体外有塑料包带，电缆终端不必再加绝缘衬套。

#### 3.2.3 使用 Type UF 电缆

UF 看起来像 NMC，但护套是耐气候材料，便于直接埋地。护套包住每一根导体。第 340 条。

地面以上、会晒到太阳时，外层必须耐日光。从地下引出时，还要防机械损伤，用导管或护条。教材把这条写成 300.7(D)(1)：保护从最小埋深一直做到地面以上至少 **8 ft**。300.7(D)(4) 接受的导管是 EMT、RMC、IMC、RTRC-XW 和 Schedule 80 PVC。

300.7 在规范正文里是线槽穿过不同温度区。引出地面的保护，内容和 8 ft、这几种导管，通常写在地下安装那一条。做题时认教材印的 8 ft 和这几种导管；条文号以现场采用的 NEC 为准。

#### 3.2.4 使用 Type SE 电缆

第 338 条讲 Type SE 和地下进户电缆 Type USE。正文说：SE 可以带一根裸的设备接地导体，用于室外进户；也可以带一根绝缘的 EGC，用于室内布线。

室外当作馈线或支路时，要满足第 225 条第一部分。支撑按 334.30，也就是 NM 和 NMC 的固定要求。338.10(B)(4) 指向第 334 条第二部分，作为 SE 和 USE 的支撑指南。也可能看到圆形进户电缆 Type SER。

图 47 和这段正文有三处对不上，做第 17 题时要分开看：

- 正文写室内用的是绝缘 EGC。图 47 写室外进户用裸的接地导体，室内布线用绝缘的接地导体。
- 图 47 又写：用于支路和馈线时，SE 里的导体都要绝缘，EGC 除外。
- 图 47 写室外支撑要满足第 424 条，外加第 225 条或第 230 条。第 424 条是固定电暖设备。正文写的是第 225 条第一部分、334.30，以及 338.10(B)(4) 指向的第 334 条第二部分。图上还把 338.10 写成了 Article，它是节，不是条。

模块复习第 17 题的官方答案是「绝缘的 EGC」，对应的是 3.2.4 正文那一句，不是图 47 里「绝缘的接地导体」或「EGC 可以不绝缘」那两句。

图 47 还说：室内当布线系统时，除了确定载流量之外，安装按 NM 的规则（第 334 条第二部分）。

图 48 核对过的规则：

- 用作进户导体时，每 **30 in** 固定一次，每个终端 **12 in** 以内要固定。230.51(A)。和本模块开头的 SE 卡子是同一条。
- 弯曲不得损坏外皮，弯曲半径不小于电缆直径的 **5 倍**。338.24。
- 室内布线使用 SE 的依据是 338.10(B)(4)。
- 支路和馈线必须有绝缘的中性线。338.10(B)(2)。

### 3.3.0 安装出线盒（Installing Outlet Boxes）

出线盒要符合 NEC，还要会算盒子大小、会支撑。盒子种类和容积表在模块 26114-26。这里只复习安装。

#### 3.3.1 安装墙上的出线盒（Installing Wall Outlet Boxes）

常见固定：

- 钉装盒子用 **16 便士（16d）** 钉穿过安装孔。这种钉长 **3½ in**，要够穿过盒子再钉进墙筋。
- 非金属钉装盒子通常自带安装钉。
- 有的盒子用支架，支架跨在墙筋正面，也可以装到金属墙筋上。木墙筋用 **1¼ in** 屋面钉，钉头薄。

粗安装前先确认墙面饰面的种类和厚度，用来决定盒子正面要突出墙筋多少。灰泥墙或顶棚的饰面通常厚 **½ in**。石膏板是 **½ in** 或 **⅝ in**。木饰面板通常只有 **¼ in**，有的企口板更厚。最终厚度还没定的时候，可以用深度可调的盒子。可以用标杆（story pole）一次标出插座和开关高度，一根 2×2 或 2×4 即可。也可以截一段 2×4，同时卡住盒子的高度和相对石膏板的安装深度。电缆装完后把线推进盒里，避免开墙面孔时伤线。

314.20：不燃饰面，例如灰泥、砌体、瓷砖，盒面最多可以比饰面低 **¼ in**。可燃饰面，例如木饰面板，盒面必须与饰面齐平，或略高出饰面。

NM 电缆无论进金属盒还是非金属盒，带护套的那一段必须伸进盒子至少 **¼ in**。314.17(B)(2)。电缆要用电缆夹或其他批准的连接器固定到盒子上。

例外：NM 用于 **2¼ in × 4 in** 或更小的非金属盒，而且电缆在盒子 **8 in** 以内已经固定，就不必再把电缆固定到盒子上。很多这种尺寸的非金属盒因此没有连接器的安装位置。

#### 3.3.2 安装顶棚出线盒（Installing Ceiling Outlet Boxes）

顶棚盒可能要吊桨叶扇和大灯具。钉在搁栅侧面的普通盒子支撑不够。盒子必须列为用于这种用途，并且是相当重量的唯一支撑。扇或灯具不超过 **70 lb** 时，可以由这种列名盒子支撑。

设计支撑超过 **35 lb** 的盒子，必须标明最大支撑重量。314.27：

- 只装灯具的顶棚盒，至少要能支撑 **50 lb**。314.27(A)(2)。灯具重于 50 lb 时，盒子必须按这个重量或更重来额定，并且在盒内标明最大重量；也可以不靠盒子，单独支撑灯具。
- 要装吊扇时，盒子必须标明适合作为唯一支撑；负荷超过 35 lb 时标明最大重量；并且要能支撑到 **70 lb**。314.27(B)(1)。更重就要在盒子之外另加支撑。
- 314.27(B)(2)：起居区域和卧室里、位于顶棚中央的出线盒，即使图纸上没有吊扇，也必须列为可单独支撑吊扇。另一种做法是不拆盒子就能碰到周围结构，这种做法不常见。这条是因为装修时常常加吊扇，封顶棚之后不应再把顶棚拆开。

### 3.0.0 小节复习

1. 电气系统中，最后一个 OCPD 之外的那一段，正确名称是什么？
   - a. 馈线
   - b. 出线口
   - c. 支路
   - d. 地下进户线
2. 下面哪一处可以用 Type NMC，不能用 Type NM？
   - a. 砌块和瓷砖墙的外侧
   - b. 通常干燥场所的明敷
   - c. 通常干燥场所的暗敷
   - d. 穿进砌块或瓷砖墙的空腔
3. Type NM 的导体在出线盒里做终端时，带护套的部分必须伸进盒子多少？
   - a. ⅛ in
   - b. ¼ in
   - c. ½ in
   - d. ¾ in

**答案**

1. **c**。支路在最后一个 OCPD 之外。馈线在 OCPD 的进线侧，或从进户到配电盘。出线口是接负荷的那一点。地下进户线是供电公司从地下送来的导体。
2. **a**。334.10(B) 允许 NMC 装在砌块和瓷砖墙外侧，也允许潮湿、有潮气和腐蚀场所。干燥场所的明敷、暗敷，以及穿进砌块空腔，NM 也可以。
3. **b**。314.17(B)(2)：护套伸进盒子至少 ¼ in。不燃墙上盒子可以凹进饰面的最大值也是 ¼ in，那是另一条，314.20。

---

## 4.0.0 接线器件（Wiring Devices）

电缆和出线盒就位后，才装插座、开关和其他器件，并把导体接到每个位置。粗安装和装器件之间可能隔一段时间。

粗安装完成、AHJ 做完粗安装检查之后，才做墙和顶棚。这时前面的工作大部分已经看不见。检查时电气、管道和其他系统一起看，因为封上以后不能再查。问题要在封墙之前解决。

本节实操仍是第 1 到第 4 项。目标里写了潮湿场所。教材没有单独的 4.4.0。潮湿场所的规则散在插座、GFCI 和电缆各节，集中记在 4.1.0 后面。

### 4.1.0 插座（Receptacles）

插座首先按电压和电流额定。要求在第 406 条。有的插座是耐气候的，用于室外。

406.12(A) 要求 15 A 和 20 A 插座是接地型。已有安装、盒子里没有 EGC 时有例外，406.12(D)(2)。406.26 进一步要求住宅和许多其他场所里的全部非锁定插座都是防触碰的，125 V 和 250 V 都包括。

防触碰插座的插孔后面有挡板。两孔没有同时被推进去，单孔进不去东西。假定同时推进的是插头的两个插片。图 52 说明为什么要这条：2 到 4 岁儿童里，有一种塑料堵头在 10 秒内被 100% 拔掉；儿童塞进插座的前三样东西是发夹、钥匙和手指；一项 10 年研究里，24,000 名儿童因插座受伤进急诊，大约每天 7 人；美国住宅平均房龄 41 年，2008 版 NEC 之前改造的房子可能没有防触碰插座；自 2008 版起，新建和改造的住宅都要装。防触碰插座可能只比普通插座贵 0.50 美元。这些是图上的背景数字，不是安装尺寸。

一条回路上只有一个出线口时，插座额定必须大于或等于给它供电的导体容量。210.21(B)(1)。例如洗衣回路按 20 A 配线，而这只插座是回路上唯一的出线口，插座就必须是 20 A 或更大。

标准 125 V、15 A 双联插座上常见标记：UL 是 UL Solutions 的列名标志，说明设计经过测试、达到最低安全要求，不表示产品质量。CSA 是加拿大标准协会，表示加拿大接受。CO/ALR 表示铜和铝都可以。15 A 是最大电流，125 V 是最大电压。

孔和螺钉：

- 较长的槽是中性线，接地导体，接银色螺钉。
- 较短的槽是非接地导体，火线，接黄铜色螺钉。
- 接地槽接绿色螺钉。
- 石膏耳上有可掰断的连片。
- 可以侧接线，有的还可以背接线，外壳上有剥线长度标记。
- 防触碰挡板在插座内部。

CO/ALR 里 CO 是铜，ALR 是修订后的铝。它取代了旧的 CU/AL。许多打着 CU/AL 的器件后来被证明不适合铝线。15 A 到 20 A 的插座或墙开关，如果标的是 CU/AL，或标的不是 CO/ALR，只能接铜线。开关的这些标记同样适用，见 4.2.0。

#### 潮湿和用水的地方

目标里的潮湿场所，教材分散写在这几条里：

- 室外插座可以选用耐气候型。
- 浴室、车库、住宅室外的插座要 GFCI。图 24 还有地下室、厨房、水槽、浴缸或淋浴间、洗衣区，以及与地坪同高或更低的棚屋、爬行空间、船库。
- 图 23 在淋浴间旁标了 ≤3 ft，条文是 406.9(C)。脸盆插座另按 210.52(D)：边缘 3 ft 以内，不低于盆沿超过 12 in。
- NM 只用于通常干燥的场所。NMC 可以用于潮湿、有潮气和腐蚀场所。MC 用于潮湿或有水的场所时，要有耐腐蚀外护套，并且包覆防水、包覆下有防水层，或导体本身列为潮湿场所用。UF 地面以上受日光照射时外层要耐日光，出土后保护到地面以上至少 8 ft。

#### 4.1.1 出线盒和外壳的接地（Grounding Outlet Boxes and Enclosures）

设备接地是把平时不载流的金属部分接地：金属导管、出线盒、外壳、电动机机架和其他封闭设备。搭接在一起，接地故障时过电流装置才能动作。带电的非接地导体碰到框架或柜体，就是接地故障，OCPD 会断开。

住宅、商业、工业用的插座都必须是接地型：其中一个端子（那个隧道形的孔）把 EGC 接到插进去的负荷上。

住宅照明和插座多用 NM，常常没有可以当 EGC 的金属线槽。用金属器件盒时，裸的或绿色绝缘的 EGC 必须接到盒子上，用接地卡箍，或用盒内为此准备的机器螺钉。250.8 列出把 EGC 接到外壳的允许方法。

非金属盒配 NM 时，接到盒子上没有用，也不必接。EGC 必须接到插座的接地端子。两根或更多电缆进入非金属盒时，所有 EGC 先用批准的连接器接在一起，再从这束线上引一根搭接跳线到插座接地端子。插座的接地端子不能压两根以上的 EGC，不要把几根导体一起塞进这个端子。

金属盒则要把 EGC 同时接到盒子和插座，用接地卡箍或接地机器螺钉。特殊情况见 250.146。

### 4.2.0 照明控制（Lighting Control）

住宅里最常见的是单极静音开关。它比老式快动开关安静。静音开关常见额定是 **10 A 到 20 A**，有单极、三路、四路。住宅灯开关还有翘板开关，常叫装饰开关，甚至有按钮。

单极静音开关和单极快动开关一样，有两个静触头和一个动触头。手柄在 Off，触头打开，没有电流。扳到 On，动触头压到静触头上，电路接通。静音开关轻轻一扳就完成开合，声音很小或没有声音。

图 57 里，开关位置引来了一根中性线，以满足教材所写的 406.30(C)。这根线不接到开关上，但要处理好，保证安全。以后若换成带传感器的开关，例如占用传感器，会用到它。有多个开关位置、而且从其中一个或多个开关位置能看到该地面区域时，中性线只要在其中一个位置准备好即可。

406 是插座那一条。照明开关处要有接地导体，规范里通常写在开关那一条。做题时认教材这一句：开关盒里要有中性线，但单极开关本身不接这根中性线。

#### 4.2.1 三路开关（Three-Way Switches）

三路开关从两个地点控制一盏或一组灯。例如地下室楼梯上下各一只，都控制楼梯上方的灯；房间两个门，门边各一只，都控制顶灯。

图 59 的接法：

- 白色中性线直接接到灯的中性端子。
- 电源火线或开关腿，始终接到公共端，也就是黄铜色或黑色端子。
- 剩下两个端子是旅行端子（traveler terminal）。两只三路开关靠它们连在一起。旅行端子之间的线是旅行导体（traveler conductor）。

两只开关的手柄都在上时，电流从一只的旅行端子到另一只的旅行端子，灯亮。任意一只改到另一个位置，电路断开，灯灭。两只都在下，灯也灭。灯的亮灭不取决于某一只必须停在上或下，而取决于两只目前是否把电路接通。

图纸上的一种画法：灯具出线口到其中一只三路开关用两芯电缆；两只三路开关之间拉三芯电缆，两根做旅行线，第三根做公共端的返回。另一种接法见教材图 61，电源和负荷进不同的盒子，仍然是三路开关、三芯电缆和两芯电缆。接线时要能指出哪根线到哪个端子。

#### 4.2.2 四路开关（Four-Way Switches）

四路开关用来从第三个地点控制同一盏灯。四路开关要能正确工作，回路里必须有两只三路开关。有了这两只三路开关之后，可以再加任意数量的四路开关。接对以后，任意一只都能把灯打开或关掉。

四路开关在电气上位于两只三路开关之间。图 62：火线接到左侧三路开关的公共端；电流再到上面的旅行端子，沿上面的旅行导体到四路开关；四路开关在上的位置时，电流穿过它上面的端子，再沿旅行导体到另一只三路开关；那只三路开关也在上时，电流从上面的旅行端子到公共端，然后到灯。任意一只改变位置，电路断开，灯灭。

#### 4.2.3 光电开关（Photoelectric Switches）

光电开关主要用于室外照明，住宅的黄昏到黎明灯常用。足够的光照到透镜上，开关打开；光弱到托不住，开关闭合。

它常和动作传感器做在一起，有动作才把灯的电路接通。室内的普通灯开关一般当作总开关。

#### 4.2.4 调光开关（Dimmer Switches）

调光开关降低灯具亮度，用来改变气氛，或把不同光源混在一起。滑块位置和亮度成比例，一直可以关到灭。

调光器必须和灯具种类、以及瓦数都匹配。LED 灯要用和白炽灯不同的调光器。配错了，灯和开关都会坏。

#### 4.2.5 开关位置（Switch Locations）

NEC 规定灯具和开关的必要位置，并把这些开关称为列名的墙装控制装置。室内有暖通空调（HVAC）设备的地方要有足够的照明，控制要方便，安全是主要考虑。最好从两个地点或两个入口控制时，要用三路开关。

住宅里哪些地方必须有照明，见 210.70(A)。图 66 印出的三条是：

1. 楼层之间有 **六级或更多踏步** 时，每一层都要有控制楼梯照明的墙开关。210.70(A)(2)(3)。
2. 走廊、楼梯，以及贴建或独立的车库，至少要有一个由开关控制的照明出线口。210.70(A)(2)(1)。
3. 需要维修的设备处或附近，至少要有一个由开关控制的照明出线口。210.70(C)。

图 66 的阁楼上还有一盏标成 4 的灯，图例只印到第 3 条，没有第 4 条规则。不要给这个 4 编一条净空或高度。阁楼里同时画了 HVAC 设备，和第 3 条「设备处要有照明」是同一类要求。

### 4.3.0 低压电气系统（Low-Voltage Electrical Systems）

住宅普通照明由同一线路电压控制和供电，住宅里一般是 120 V。又大又复杂的照明控制，可以用低压系统，更安全，也更省。教材所说的 NEC 定义：低压系统工作在 **24 V 或更低**。

NEC 允许用低压系统控制照明回路。导线便宜，是因为电压低、电流很小。可以从几个房间控制，不必每个控制点都做线槽。例如室外投光灯可以在几间房里控制，而不是只在门口。电流小，更不容易起火，线槽通常不需要。室外低压照明的导体一般直接埋在周围土壤里。

因为是低能量电路，通常不需要电路保护。第 9 章表 11(A) 和 11(B) 按有限的功率输出规定低压电路的过电流保护。固有限制电源在输出远超额定之前自己就会失效，所以不必再加电路保护。给低压系统变压器供电的那条线路电压回路，仍然要在配电盘里保护。

第 724 条和第 725 条覆盖低压系统布线，适用于遥控电路、低压继电器开关、低能量电力电路和低压电路。规范把这些电路分成三类：遥控电路，信号电路，功率受限电路。

### 4.0.0 小节复习

1. 裸的或绿色绝缘的 EGC 必须在哪一种条件下接到插座出线盒？
   - a. 出线盒是塑料的
   - b. 出线盒是金属的
   - c. 不论盒子种类，都不接
   - d. 不论盒子种类，都要接
2. 四路开关要正确工作，回路里还要有几只三路开关？
   - a. 一只
   - b. 两只
   - c. 三只
   - d. 四只
3. 按教材所引的 NEC 定义，住宅低压系统的电压是多少？
   - a. 24 V 或更低
   - b. 50 V 或更低
   - c. 110 V 或更低
   - d. 200 V 或更低

**答案**

1. **b**。金属盒必须把 EGC 接到盒子上，用接地卡箍或机器螺钉。塑料盒不必、也不能靠盒子接地；EGC 接到插座的绿色端子。所以不是「永远都接」，也不是「永远不接」。
2. **b**。四路开关夹在两只三路开关之间。有了这两只，还可以再加任意多只四路开关。
3. **a**。教材写低压系统是 24 V 或更低。线路电压侧的变压器电源仍要在配电盘保护。

---

## 附录 26111-26A　适用于电气装置的其他规范

2000 年以前有三套样板建筑规范：

- 标准建筑规范（Standard Building Code, SBC），由南方建筑规范大会国际（SBCCI）出版。
- 国家建筑规范（National Building Code, NBC），由建筑官员与规范管理人员组织（BOCA）出版。
- 统一建筑规范（Uniform Building Code, UBC），由国际建筑官员大会（ICBO）出版。

三个编写组织后来合成国际规范理事会（International Code Council, ICC），编写一套全国接受的建筑和防火规范，就是国际建筑规范（International Building Code, IBC）。

许多地方把国际住宅规范（International Residential Code, IRC）当作电气要求的一部分来采用。IRC 适用于三层及以下的独户和两户住宅。它包括 NEC 没有写的内容，例如浴室排风扇、烟感探测器。IRC 覆盖各工种：建筑、管道、机械、燃气、能源和电气。

NFPA 自己还有一套建筑规范，NFPA 5000。电工要熟悉这些规范的内容和用词。

---

## 模块复习题

奇数题的官方答案在书后附录。偶数题按本节内容判断。

1. 独户住宅进户断开装置的最小额定是多少？
   - a. 60 A
   - b. 100 A
   - c. 150 A
   - d. 200 A
2. 哪一项最好地描述三股进户电缆？
   - a. 三根只有铜的绝缘导体，有外护套
   - b. 三根铜或铝的绝缘导体，有外护套
   - c. 两根铜或铝的绝缘导体，加一根不绝缘的中性线，没有外护套
   - d. 两根只有铜的绝缘导体，第三根线只作结构支撑，没有外护套
3. 架空进户线必须越过住宅用地和车道。240 V 进户时，电缆离地的最小高度是多少？
   - a. 8 ft
   - b. 12 ft
   - c. 18 ft
   - d. 25 ft
4. 哪一节给出住宅进户断开装置的位置规则？
   - a. NEC 110.26
   - b. NEC 230.9
   - c. NEC 230.70(A)
   - d. NEC 240.24
5. 从住宅进户口到配电盘或负荷中心，允许的最大距离是多少？
   - a. 12 ft
   - b. 18 ft
   - c. 26 ft
   - d. 随 AHJ 而不同
6. NEC 250.50 要求接地系统做到下面哪一件？
   - a. 至少有一根接地极必须是打入的接地棒
   - b. 现场所有接地极必须连在一起
   - c. 供电公司要求有 GEC 断开开关
   - d. GEC 必须比最大的非接地进户导体更粗
7. 关于 GEC，哪一句正确？
   - a. GEC 必须是实心导体
   - b. GEC 只能用铜
   - c. GEC 只有铝的才可以绞合
   - d. GEC 只有在特定条件下才能接头
8. 进入住宅的 CATV 同轴电缆，其搭接跳线必须直接接到哪一个器件？
   - a. IBT
   - b. GEC
   - c. 进户中性导体
   - d. 设备接地跳线
9. 图 RQ01 的符号表示什么？下半圆涂黑，一条线从左侧进入。
   - a. 单插座
   - b. 分路接线插座
   - c. 标准双联插座
   - d. 特殊用途插座
10. 图 RQ02 的符号表示什么？圆内三条横线，旁边标 30 A。
    - a. 干衣机插座
    - b. 电灶插座
    - c. 分路接线插座
    - d. 特殊用途插座
11. NEC 要求厨房区域至少有几条 20 A 小器具回路？
    - a. 一条
    - b. 两条
    - c. 三条
    - d. 四条
12. 火线和中性线的电流相差多少，B 级 GFCI 才会断开？
    - a. 1 mA 到 3 mA
    - b. 4 mA 到 6 mA
    - c. 15 mA
    - d. 20 mA
13. 在 GFCI 断路器上，接上的中性线和火线不是同一条回路，会发生什么？
    - a. 所接负荷会严重损坏
    - b. 断路器处会发生短路和拉弧
    - c. 断路器会感应到接地故障并断开
    - d. 负荷仍能工作，只是没有接地故障保护
14. 图 RQ03 的孔型表示什么？两道横槽，下面一个接地孔。
    - a. 20 A、125 V 插座
    - b. 20 A、250 V 插座
    - c. 30 A、125 V 插座
    - d. 30 A、250 V 插座
15. 住宅里，Type NM 的哪一种用法是禁止的？
    - a. 阁楼空间里
    - b. 埋在混凝土里
    - c. 住宅构架之内
    - d. 砌块或瓷砖墙的空腔里
16. Type MC 和传统 Type AC 的差别是什么？
    - a. MC 的导体根数多出好几根
    - b. MC 的中性线不止一根
    - c. MC 防水到可以浸没
    - d. MC 的导体外面有塑料包带
17. Type SE 电缆的哪一个特点使它适合室内使用？
    - a. 有铠装保护
    - b. 有不绝缘的中性导体
    - c. 有裸的 EGC
    - d. 有绝缘的 EGC
18. 防触碰要求用在下面哪一类插座上？
    - a. 只有 15 A、125 V
    - b. 只有 15 A 和 20 A、125 V
    - c. 大于 20 A 的 250 V 插座
    - d. 全部非锁定插座，125 V 和 250 V
19. 两只三路开关再加一只四路开关时，四路开关在电气上位于哪里？
    - a. 从电源算起，遇到的第一只开关
    - b. 两只三路开关之间
    - c. 灯具之前的最后一只开关
20. 室内楼梯照明要在每一层都有墙开关，楼层之间要有多少级踏步才触发这条？
    - a. 三级或更多
    - b. 四级或更多
    - c. 五级或更多
    - d. 六级或更多

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | b | 230.79(C)：独户住宅进户断开装置至少 100 A。图 7 的 200 A 是例子，不是最小值。 |
| 2 | c | 三股电缆是两根绝缘的铜或铝，加一根不绝缘的中性线，没有外护套。不是三根都绝缘，也不是第三根只作承力。 |
| 3 | b | 240 V 低于 300 V。住宅用地和车道上方是 12 ft。10 ft 是一般地面。8 ft 6 in 是屋顶以上。18 ft 是街道和有卡车的地方。教材没有 25 ft 这一档。 |
| 4 | c | 进户断开装置的位置在 230.70(A)：室外、易于接近、在住宅视线内。110.26 是工作空间。230.9 是离开门窗的净空。240.24 是 OCPD 和配电盘不能放的地方，以及手柄高度。 |
| 5 | d | NEC 没有规定进户口到配电盘的最大距离。有限制就来自 AHJ。 |
| 6 | b | 250.50：现场已有的接地极都要搭接成一个系统。并不强制第一根必须是接地棒。GEC 可以比非接地导体细，只要满足该电极要求的最大截面。 |
| 7 | d | 应为一根连续长度。接头只在符合 250.64(C)(1) 到 (C)(5) 时才可以。GEC 可以实心或绞合，材料可以是铜、铝或铜包铝。 |
| 8 | a | CATV 屏蔽层的搭接跳线接到 IBT。IBT 在进户或计量外壳外面。 |
| 9 | b | 图 17(C) 下半圆涂黑，是分路接线插座。空心圆加一条线是单插座。圆内一条横线是双联。 |
| 10 | a | 图 17(E) 是干衣机，30 A，圆内三条线。电灶是 50 A。下半涂黑是分路接线。三角是特殊用途。 |
| 11 | b | 210.11(C)(1) 和 210.52(B)：两条或更多 20 A 小器具支路。一条不够。 |
| 12 | d | B 级是 20 mA。4 mA 到 6 mA 是 A 级。教材没有 1 mA 到 3 mA，也没有把 15 mA 当作某一级的动作值。 |
| 13 | c | 火线和中性线不是同一条回路时，电流对不上，GFCI 断路器当成接地故障并断开。不是把负荷烧坏，也不是断路器处短路拉弧。 |
| 14 | d | 两道横槽加接地孔，是图 38 的 30 A、250 V。30 A、125 V 是斜槽。20 A、125 V 有 T 形槽。 |
| 15 | b | 334.12：NM 和 NMC 不能埋在混凝土或骨料里，也不能代替 SE。阁楼、构架内、不受潮的砌块空腔，在相应条件下允许。 |
| 16 | d | 教材说现在偏好 MC，是因为有塑料包带保护导体，终端不必加绝缘衬套。并不是说 MC 一概可以浸没，也不是用中性线根数来区分。 |
| 17 | d | 官方答案对应 3.2.4 正文：室内布线用绝缘的 EGC。图 47 写的是绝缘的接地导体，并说支路和馈线上 EGC 可以不绝缘。选答按官方的 d。 |
| 18 | d | 4.1.0：406.26 要求住宅里全部非锁定插座防触碰，125 V 和 250 V 都包括。图 21 只写了 210.52 里的 125 V、15 A 和 20 A，范围更窄，题干和 4.1.0 一致。 |
| 19 | b | 四路开关在两只三路开关之间。电源侧第一只和灯具前最后一只是两只三路开关。 |
| 20 | d | 210.70(A)(2)(3)：六级或更多踏步，每一层都要有墙开关。 |

---

## 补充练习

奇数题的官方答案在书后。偶数题按本节内容判断。

1. 对或错？住宅电气进户里，进户常常接地到地下燃气管系统。
2. 插座必须离浴室水槽多近？
3. 在不燃墙上，出线盒最多可以比墙面凹进 __________。
4. 走廊要有一只插座，条件是它的长度达到 __________。
5. 你正在做的房子，门厅是 4 ft × 9 ft。它需要插座吗？
6. 住宅大多数房间里，沿墙的插座间距绝不能超过 __________。
7. NEC 210.12(B) 要求住宅里的照明和一般用途插座具有 __________。
8. 在标准 125 V 插座上，哪一根线接到黄铜色或金色端子？
9. 接在两只三路开关之间的那些线，接在叫做 __________ 的端子上。
10. 调光开关要可靠工作，必须同时匹配 __________ 和 __________。

**答案**

| 题 | 答案 | 为什么 |
| --- | --- | --- |
| 1 | 错 | 2.2.0：地下燃气管绝不能当接地极。燃气管可以按 250.104(B) 搭接，那是使它和接地系统电位相同，不是把它当成电极。 |
| 2 | 每个水槽边缘 3 ft 以内，并且不比盆沿低过 12 in | 210.52(D)。3 ft 是水平距离。12 in 是插座可以低于盆沿的最大距离。图 23 淋浴间旁的 ≤3 ft 是 406.9(C) 那一注，不要和脸盆这条混成同一个标注。 |
| 3 | ¼ in | 314.20。不燃饰面最多凹进 ¼ in。可燃饰面必须齐平或略高出。 |
| 4 | 10 ft 或更长 | 210.52(H)。短于 10 ft 的走廊没有这一条。 |
| 5 | 不需要。门厅至少要 60 ft² 才要求插座 | 4 × 9 = 36 ft²，小于 60 ft²。210.52(I)。大于 60 ft² 之后，每一段 3 ft 及以上的墙面才要插座。 |
| 6 | 12 ft | 沿地板线任何一点到插座不超过 6 ft，所以插座彼此不超过 12 ft。墙段要有 2 ft 及以上才计入。地板插座只有在离墙 18 in 以内才计入。 |
| 7 | AFCI 保护 | 210.12(B)：常见区域的照明和一般用途插座支路都要 AFCI。GFCI 是另一套位置要求。 |
| 8 | 非接地导体，也就是火线 | 黄铜或金色螺钉接火线。银色螺钉接中性线，较长的槽也是中性线。绿色螺钉是接地。 |
| 9 | traveler terminals（旅行端子） | 图 59：两只三路开关靠旅行端子相连。公共端是黄铜色或黑色端子，接火线或开关腿。 |
| 10 | 灯具种类；瓦数 | LED 和白炽灯不能共用一种调光器。瓦数也必须匹配，否则灯或开关会坏。 |

---

## 本模块要记住的 NEC 位置

| 内容 | 位置 |
| --- | --- |
| 进户，1,000 V 及以下 | 第 230 条，230.1 |
| 独户进户断开装置至少 100 A | 230.79(C) |
| SE 电缆固定：30 in，终端 12 in 以内 | 230.51(A) |
| 离开门窗等开口 3 ft | 230.9(A) |
| 屋顶以上 8 ft 6 in，并向各方向延伸 3 ft | 230.24(A) |
| 地面 10 ft；住宅车道且不超过 300 V 为 12 ft；超过 300 V 为 15 ft；街道和卡车为 18 ft | 230.24(B)(1) 到 (4) |
| 进户断开装置在室外、易于接近、在视线内 | 230.70(A) |
| 电表可在断开装置电源侧 | 230.82(2) |
| 桅杆作支撑 | 230.28 |
| 混凝土至少 2 in，其下导体视为在建筑物外 | 230.6 |
| 住宅进户要有 SPD；位置；更换进户设备时补装 | 230.67(A)(B)(C)(D) |
| OCPD 位置；手柄不超过 6 ft 7 in；衣橱、浴室、楼梯踏步上方 | 240.24，(A)(C)(D)(E)(F) |
| 接地与搭接的总要求 | 第 250 条，250.4(A) |
| 进户系统的接地连接；GEC 接中性母线 | 250.24(A)，250.24(A)(4) |
| 进户处的 MBJ | 250.24(C) |
| MBJ 材料 | 250.28(A) |
| 把已有电极连成系统 | 250.50 |
| 允许的电极；禁止地下燃气管 | 250.52(A)，250.52(B) |
| 电极安装；8 ft；45°；沟和板 30 in；电阻 25 Ω | 250.53 |
| 水管作电极必须另加电极 | 250.53(D)(2) |
| 线夹和配件的保护 | 250.10 |
| GEC 材料 | 250.62 |
| GEC 安装；6 号的保护；铝线离地 18 in；铁磁线槽两端搭接 | 250.64 |
| GEC 接到电极；禁止焊锡 | 250.70 |
| 水表等处要有有效通路 | 250.68(B) |
| 入户 5 ft 以内的电极连接 | 图 11，250.68(C) |
| 接地和搭接设备的连接方法 | 250.8(A) |
| 进户设备搭接 | 250.92(A)(B) |
| 管道搭接；多户水管；燃气管 | 250.104 |
| 负荷侧设备搭接跳线的截面 | 250.102(D)，表 250.122 |
| MBJ 截面 | 表 250.102(C)(1) |
| EGC 最小截面 | 表 250.122 |
| 系统间搭接终端 | 250.94(A) |
| 插座接地端子怎样接到 EGC | 250.146 |
| 多线支路的断开装置 | 210.4(B) |
| 住宅 GFCI 位置；125 V 到 250 V 且易于接近 | 210.8(A) |
| 小器具回路、洗衣、浴室 | 210.11(C)(1)(2)(3) |
| 照明和一般插座的 AFCI | 210.12(A)(B) |
| 支路导体按连续负荷 | 210.19(A)(1) |
| 单个插座的额定 | 210.21(B)(1) |
| 铜、铝支路概要 | 表 210.24(1)，表 210.24(2) |
| 插座间距、台面 24 in、浴室、洗衣、走廊、门厅 | 210.52 |
| 必须有照明出线口；六级踏步 | 210.70(A)，210.70(C) |
| 固定电暖的断开、125%、30 A、自带插座 | 第 424 条，424.4(B)，424.5，424.10，424.20 |
| 衣橱灯具 | 410.16 |
| 出土保护到地面以上 8 ft | 教材写 300.7(D) |
| 盒子相对饰面的位置 | 314.20 |
| 护套伸进盒子 | 314.17(B)(2) |
| 顶棚盒、灯具 50 lb、吊扇 70 lb | 314.27 |
| NM、NMC | 第 334 条，334.10，334.12，334.15，334.17，334.23，334.24，334.30 |
| MC | 第 330 条，330.10，330.24 |
| UF | 第 340 条 |
| SE、USE | 第 338 条，338.10，338.24 |
| 室外支路和馈线 | 第 225 条，第一部分 |
| 插座的一般要求；接地型；防触碰 | 第 406 条，406.9(C)，406.12，406.26 |
| 开关处的中性线 | 教材写 406.30(C) |
| 低压电源限制 | 第 9 章表 11(A)、11(B) |
| 1 级功率受限、遥控和信号 | 第 724 条 |
| 2 级和 3 级功率受限电路 | 第 725 条 |

---

## 重点单词

### 进户和场所

| English | 中文 |
| --- | --- |
| dwelling unit | 住宅单元。居住、做饭、睡觉，并有卫生设施 |
| AHJ | 管辖机构。地方规范可以更严，不能更松 |
| service point / service drop / service lateral | 进户点 / 架空进户线 / 地下进户线 |
| service equipment | 进户设备。进户导体在此终止，含断开和过电流保护 |
| service-entrance conductor | 进户导体。进户线终点到主断开装置 |
| service mast / weatherhead | 进户桅杆 / 防雨帽 |
| triplex | 三股进户电缆。两根绝缘铜或铝，加裸中性线，无外护套 |
| feeder / branch circuit | 馈线，在最后一只 OCPD 之前 / 支路，在它之后 |
| feeder panel | 馈线盘。不装 MBJ。不要叫成规范里的 subpanel |
| roughing in | 粗安装。封墙前把电缆、线槽和盒子装上 |
| panelboard / load center | 配电盘 / 负荷中心。NEC 不定义 load center |
| outlet / luminaire | 出线口 / 灯具。灯具含灯和电源连接 |

### 接地

| English | 中文 |
| --- | --- |
| grounding / bonding | 接地，接到大地 / 搭接，使不载流金属电位相同 |
| GEC | 接地极导体。接电极。不必是绿色 |
| grounding electrode | 接地极。棒、管、板、混凝土包裹电极、金属支撑。不是燃气管 |
| EGC | 设备接地导体。裸、绿，或绿底黄条 |
| grounded / ungrounded conductor | 接地导体，通常是中性线 / 非接地导体，火线 |
| MBJ | 主搭接跳线。进户断开装置里把中性线和 EGC、外壳接上。绿色螺钉头要看得见 |
| bonding jumper | 搭接跳线。绕过水表、不可靠敲落孔 |
| dielectric union | 绝缘接头。隔开燃气管两侧，阻止电流 |
| IBT | 系统间搭接终端。装在进户和电表外壳外面 |
| exothermic welding | 放热焊。接电极的允许方法。焊锡不行 |
| air terminal | 空气终端，避雷针。泄静电荷，不是用巨型导体把闪电引进大地 |

### 保护器件和插座

| English | 中文 |
| --- | --- |
| GFCI | 接地故障断路器。比较火线和中性线。A 级 4 到 6 mA，B 级 20 mA |
| AFCI | 电弧故障断路器。combination 指串联和并联电弧 |
| SPD | 浪涌保护器。把超额电压引到地，不切断电路 |
| tamper-resistant | 防触碰。两孔同时推进挡板才开 |
| CO/ALR | 铜和修订后的铝都可以。CU/AL 的 15 A、20 A 器件只接铜 |
| split-wired receptacle | 分路接线插座。一半常有电，一半由开关控制。符号是下半圆涂黑 |
| breakaway tab | 可掰断连片。掰掉后两个插口分开供电 |
| multiwire branch circuit | 多线支路。两根及以上火线加一根共用中性线。用双极断路器。中性线断开可能把 120 V 变成 240 V |
| NEMA | 规定插座和插头孔型的协会 |
| traveler terminal | 旅行端子。两只三路开关之间。公共端接火线或开关腿 |

### 电缆和盒子

| English | 中文 |
| --- | --- |
| Type NM / NMC | 非金属护套。NM 只通常干燥。NMC 还可潮湿、腐蚀，可在砌块墙外侧 |
| Type MC / Type AC | 金属包覆 / 铠装。MC 有塑料包带。AC 曾叫 BX |
| Type UF | 地下馈线。护套包住每根导体。可直埋。出土保护到地面以上 8 ft |
| Type SE / USE / SER | 地上进户 / 地下进户 / 圆形进户 |
| story pole | 标杆。一次标出插座和开关高度 |
| pigtail | 短引线。GFCI 断路器的白色引线接中性母线；非金属盒里也用它把 EGC 束接到插座 |

---

## 复习时先记这几条

- 独户进户断开装置至少 100 A。典型系统是 120/240 V、三线、单相。三股电缆是两根绝缘导体加裸中性线，没有外护套。
- 明导体离可开启的门窗等开口 3 ft。线槽和有外护套的进户电缆不适用。屋顶以上 8 ft 6 in，这个净空向各方向延伸 3 ft。地面一般 10 ft。住宅用地和车道、不超过 300 V 是 12 ft；超过 300 V 是 15 ft。街道和有卡车的地方是 18 ft。
- 进户断开装置在室外、易于接近、看得见房子。2026 版不再叫它紧急断开装置。NEC 没有规定到室内配电盘的最大距离。断路器手柄不超过 6 ft 7 in。配电盘不进浴室、衣橱，也不在楼梯踏步上方。
- 混凝土至少 2 in 厚时，其下的导体视为在建筑物外。楼板常有 4 in，那不是这条的最小值。
- 现场已有的接地极都要连成系统。地下燃气管不能当电极。水管当电极时通常还要加一根，除非单根棒、管或板测得 25 Ω 或更小。棒垂直打入，与土接触 8 ft；斜打不超过 45°；再不行就放进 30 in 深的沟。板埋深至少 30 in。水管连接点在入户 5 ft 以内。图上没有印出两根电极之间的英尺数。
- GEC 可以是铜、铝或铜包铝，实心或绞合，绝缘或裸露，不必是绿色。本模块没有印按电流查截面的表。印出来的门槛是 6 号：不受损伤的 6 号及以上可以沿墙明敷；受损伤的 6 号及以上，以及比 6 号细的，要穿 RMC、IMC、Schedule 80 PVC、EMT、RTRC-X 或铠装。裸铝和裸铜包铝不能碰混凝土，终端也不能在离地 18 in 以内。不要靠焊锡。铁磁线槽两端用至少和 GEC 一样粗的跳线搭接。
- 进户断开装置里要有 MBJ，故障电流才能沿中性线回电源。大地不是主要故障通路。馈线盘不装 MBJ，中性母线与外壳隔离。CATV 一类系统的搭接接到外壳外面的 IBT。
- 沿墙任何一点离插座不超过 6 ft，所以插座间距不超过 12 ft。2 ft 以下的墙段不计。地板插座只有离墙 18 in 以内才计入。台面任何一点不超过 24 in。走廊 10 ft 及以上要有插座。门厅要大于 60 ft² 才要求插座，大于之后每段 3 ft 及以上的墙都要有。浴室插座在盆沿 3 ft 以内，并且不比盆沿低过 12 in。
- 厨房、食品储藏室、早餐室、餐厅要有至少两条 20 A 小器具回路，上面不能再接别的出线口。洗衣至少一只专用 20 A 插座。浴室插座单独回路。
- 需要 GFCI 的地方包括浴室、车库、室外、地下室、厨房、水槽、浴缸或淋浴间、洗衣区，以及与地坪同高或更低的棚屋、爬行空间、船库。125 V 到 250 V 且要求 GFCI 的插座要易于接近。A 级 4 到 6 mA，B 级 20 mA。中性线接错回路，GFCI 断路器会跳闸。两只单极 GFCI 不要共用中性线。
- 常见区域的照明和一般用途插座要 AFCI。台面插座同时要 GFCI 和 AFCI。所有住宅进户要有 SPD，它不切断电路。
- 多线支路用双极断路器同时断开。中性线松脱可能把 120 V 插座变成 240 V。15 A 回路只用 15 A 插座；20 A 回路可以用 15 A 或 20 A。回路上只有一只插座时，插座额定不能小于导线容量。
- 火线接黄铜或金色螺钉，中性线接银色螺钉，EGC 接绿色螺钉。金属盒要接 EGC，塑料盒只接到插座。CU/AL 只接铜，铝线要 CO/ALR。
- 三路开关：公共端接火线或开关腿，旅行端子互连。四路开关在两只三路开关之间。调光器要同时匹配灯的种类和瓦数。六级或更多踏步，每一层都要有楼梯灯的开关。
- NM 固定在盒的 12 in 以内，此后不超过 4.5 ft，也就是 4 ft 6 in。孔边距木料边缘小于 1¼ in 要加至少 1/16 in 的钢板。护套进盒至少 ¼ in。不燃墙盒子最多凹进 ¼ in，可燃墙必须齐平。灯具顶棚盒至少 50 lb，吊扇盒子要能到 70 lb。起居室和卧室中央的顶棚盒要能支撑吊扇。
- NM 不埋混凝土，不代替 SE，不用于通常不干燥的地方。NMC 可以潮湿和腐蚀。MC 弯曲半径 7 倍直径。UF 出土后保护到地面以上 8 ft。SE 作进户导体时，固定间距 30 in、终端 12 in 以内。
